<!doctype html>
<html lang="ru">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex, nofollow"><!-- только в версии для предпросмотра на GitHub Pages: копия не индексируется -->
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Контроль работы стерилизаторов: методы, периодичность, журнал</title>
<meta name="description" content="Как контролируют стерилизаторы: физический, химический и бактериологический методы, периодичность, записи о циклах и действия при плохом результате.">
<link rel="canonical" href="https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/">
<meta name="theme-color" content="#000000">
<meta property="og:type" content="article">
<meta property="og:locale" content="ru_RU">
<meta property="og:site_name" content="ПЕСТКОНТРОЛЬ Центр">
<meta property="og:url" content="https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/">
<meta property="og:title" content="Контроль работы стерилизаторов: методы, периодичность, журнал">
<meta property="og:description" content="Как контролируют стерилизаторы: физический, химический и бактериологический методы, периодичность, записи о циклах и действия при плохом результате.">
<meta property="og:image" content="https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/img/mat-sterilizatory-og.jpg">
<meta property="og:image:type" content="image/jpeg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="Специалист лаборатории в шапочке и перчатках проверяет химический индикатор у сухожарового шкафа">
<meta name="twitter:card" content="summary_large_image">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Ccircle cx='16' cy='16' r='15' fill='%2309090b' stroke='%237c86ff' stroke-width='2'/%3E%3Cpath d='M16 7l7 3v5c0 5-3 8.5-7 10-4-1.5-7-5-7-10v-5z' fill='none' stroke='%23fff' stroke-width='2'/%3E%3C/svg%3E">
<link rel="preload" href="../../fonts/inter-ru-wght-normal.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" as="image" media="(min-width:761px)" imagesrcset="../../img/mat-sterilizatory-hero-1440.webp 1440w, ../../img/mat-sterilizatory-hero.webp 1920w" imagesizes="100vw" fetchpriority="high">
<link rel="preload" as="image" media="(max-width:760px)" imagesrcset="../../img/mat-sterilizatory-hero-mob-760.webp 760w, ../../img/mat-sterilizatory-hero-mob.webp 1024w" imagesizes="100vw" fetchpriority="high">
<script>
  /* начальные состояния анимаций — только при работающем JS; страховка — через 4 с всё показывается.
     Заставка — один раз за посещение: при переходе по ссылке с якорем и между страницами сайта её нет */
  (function (d) {
    d.classList.add('js');
    /* облегчённый режим для слабых компьютеров (15.11.2026): pcFx.set ставит класс lowfx (style.css) и вызывает pcFx.hooks;
       замер кадров — в app.js и в лупе первого экрана. Решение помнится до конца визита. Вручную: ?fx=lite — облегчённый,
       ?fx=full — полный, ?fx=auto — определить заново */
    var fx = window.pcFx = { mode: '', lite: false, hooks: [], set: function (keep) {
      if (fx.lite) return;
      fx.lite = true; d.classList.add('lowfx');
      if (keep) { try { sessionStorage.setItem('pc-lowfx', '1'); } catch (e) { } }
      for (var i = 0; i < fx.hooks.length; i++) { try { fx.hooks[i](); } catch (e) { } }
      try { document.dispatchEvent(new CustomEvent('pc:fx')); } catch (e) { }
    } };
    try {
      fx.mode = (location.search.match(/[?&]fx=(lite|full|auto)\b/) || [])[1] || '';
      if (fx.mode && fx.mode !== 'lite') sessionStorage.removeItem('pc-lowfx');
      if (fx.mode === 'lite' || (!fx.mode && sessionStorage.getItem('pc-lowfx') === '1')) fx.set();
    } catch (e) { }
    try { if (location.hash || sessionStorage.getItem('pc-intro')) d.classList.add('no-intro'); else sessionStorage.setItem('pc-intro', '1'); }
    catch (e) { if (location.hash) d.classList.add('no-intro'); }
    setTimeout(function () { if (!d.classList.contains('anim-ready')) d.classList.add('anim-fail'); }, 4000);
  })(document.documentElement);
</script>
<link rel="stylesheet" href="../../style.css?v=20261117shapka">
<style>.d-page .s{padding:clamp(64px,7vw,128px) 0;border-top:1px solid var(--line)}.d-crumbs{padding-top:calc(clamp(68px,6vw,115px) + 20px);font-size:14px;color:var(--t3);display:flex;flex-wrap:wrap;gap:8px}.d-crumbs a{color:var(--t2)}.d-crumbs a:hover{color:var(--t1)}.d-hero{padding:clamp(28px,3vw,56px) 0 clamp(64px,7vw,128px)}.d-hero .wrap{display:grid;grid-template-columns:minmax(0,1.15fr) minmax(0,.85fr);gap:clamp(28px,4vw,80px);align-items:center}.d-hero h1{font-size:clamp(34px,4.2vw,80px);line-height:1.05;letter-spacing:-.045em;font-weight:300;margin:18px 0 0}.d-ticks{list-style:none;padding:0;margin:28px 0 34px;display:grid;gap:12px}.d-ticks li{position:relative;padding-left:30px;line-height:1.5}.d-ticks li::before{content:"";position:absolute;left:2px;top:.42em;width:13px;height:7px;border-left:2px solid var(--acc);border-bottom:2px solid var(--acc);transform:rotate(-45deg)}.d-btns{display:flex;flex-wrap:wrap;gap:12px}.ph-img{aspect-ratio:4/3;border:1.5px dashed var(--line2);border-radius:var(--r);display:flex;align-items:center;justify-content:center;text-align:center;padding:28px;color:var(--t3);font-size:14px;line-height:1.5;background:rgba(255,255,255,.02)}.ph-doc{aspect-ratio:3/4;max-width:340px}.d-cards{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:16px}.d-card{background:var(--card);border:1px solid var(--line2);border-radius:var(--r);padding:clamp(22px,2vw,34px)}.d-card h3{font-size:clamp(20px,1.5vw,26px);font-weight:400;letter-spacing:-.02em;margin:0 0 12px}.d-card p{color:var(--t2);line-height:1.6;margin:0}.d-note{color:var(--t2);margin:24px 0 0;line-height:1.6}.d-strong{color:var(--t1);font-size:clamp(18px,1.3vw,22px)}.d-split{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,340px);gap:clamp(28px,4vw,80px);align-items:start}.d-two{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:clamp(28px,4vw,80px);align-items:start}.d-two .head{margin-bottom:0}.d-two .d-ticks{margin:0}.d-terms{list-style:none;counter-reset:t;padding:0;margin:0;border-top:1px solid var(--line2)}.d-terms li{display:grid;grid-template-columns:44px minmax(0,.42fr) minmax(0,1fr);gap:16px;padding:18px 0;border-bottom:1px solid var(--line2);line-height:1.55}.d-terms li::before{counter-increment:t;content:counter(t,decimal-leading-zero);color:var(--t3)}.d-terms b{font-weight:500}.d-terms span{color:var(--t2)}.d-doc{display:grid;gap:16px;justify-items:start}.d-small{font-size:14px;color:var(--t3);margin:0}.d-steps{list-style:none;counter-reset:st;padding:0;margin:0;display:grid;grid-template-columns:repeat(5,minmax(0,1fr));gap:18px}.d-steps li{border-top:2px solid var(--line2);padding-top:18px;line-height:1.55}.d-steps li::before{counter-increment:st;content:"0" counter(st);display:block;color:var(--acc);font-size:14px;margin-bottom:12px}.d-steps b{display:block;font-weight:500;margin-bottom:8px}.d-steps span{color:var(--t2)}.d-table{width:100%;border-collapse:collapse;line-height:1.5}.d-table th,.d-table td{text-align:left;vertical-align:top;padding:16px 20px 16px 0;border-bottom:1px solid var(--line2)}.d-table th{color:var(--t3);font-weight:400;font-size:14px}.d-table td{color:var(--t2)}.d-table td:first-child{color:var(--t1)}.d-vs td:first-child{color:var(--t2)}.d-vs th:last-child,.d-vs td:last-child{color:var(--t1);background:rgba(124,134,255,.07);padding-left:20px}.d-cols2{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;margin-top:28px}.d-chips{list-style:none;padding:0;margin:0;display:flex;flex-wrap:wrap;gap:10px}.d-chips a{display:inline-block;padding:12px 18px;border:1px solid var(--line2);border-radius:999px;color:var(--t1);transition:border-color .2s}.d-chips a:hover{border-color:var(--acc)}.tbd{background:rgba(255,209,102,.14);color:#ffd166;border-radius:4px;padding:0 .2em}.d-page .cta .sub{margin-bottom:30px}@media (max-width:1100px){.d-steps{grid-template-columns:repeat(2,minmax(0,1fr))}}@media (max-width:860px){.d-hero .wrap,.d-split,.d-two,.d-cols2,.d-cards{grid-template-columns:minmax(0,1fr)}.d-terms li{grid-template-columns:36px minmax(0,1fr);gap:6px 12px}.d-terms span{grid-column:2}.ph-doc{display:none}}@media (max-width:600px){.d-steps{grid-template-columns:minmax(0,1fr)}.d-table thead{display:none}.d-table,.d-table tbody,.d-table tr,.d-table td{display:block;width:100%}.d-table tr{border:1px solid var(--line2);border-radius:var(--r);padding:6px 16px;margin-bottom:12px}.d-table td{border:0;padding:10px 0}.d-table td+td{border-top:1px solid var(--line)}.d-table td::before{content:attr(data-l);display:block;font-size:13px;color:var(--t3);margin-bottom:4px}.d-vs td:last-child{background:none;padding-left:0}.d-page .form .btn-lg{padding:0 16px}}.hdr .nav a{white-space:nowrap}.f-lazy:not(.bg-in){background-image:none!important}
.f-hero .hero-media{overflow:hidden}.f-hero .hero-media::after{content:"";position:absolute;inset:0 0 auto;height:200px;background:linear-gradient(180deg,rgba(9,9,11,.72),rgba(9,9,11,0));pointer-events:none}.f-hero .f-hero-img{position:absolute;inset:0;width:100%;height:100%;object-fit:cover;object-position:64% 50%;filter:saturate(.95)}.f-hero::before{background:linear-gradient(90deg,rgba(9,9,11,.92) 0%,rgba(9,9,11,.84) 40%,rgba(9,9,11,.32) 58%,rgba(9,9,11,0) 74%)}.f-hero::after{height:22%}.f-hero p.lead{max-width:600px}.f-crumbs{display:flex;flex-wrap:wrap;gap:8px;font-size:14px;color:var(--t3);margin:0 0 26px}.f-crumbs a{color:var(--t2)}.f-crumbs a:hover{color:var(--t1)}.f-urgent{margin:22px 0 0;color:var(--t2);font-size:15px}.f-urgent::before{content:"";display:inline-block;width:8px;height:8px;border-radius:50%;background:var(--grn);margin-right:10px;vertical-align:middle}
.f-checks{position:relative;padding:clamp(28px,3vw,56px) 0 clamp(56px,6vw,110px)}.f-check.panel{max-width:none}.f-check-in{position:relative;z-index:1;display:grid;grid-template-columns:minmax(0,.9fr) minmax(0,1.1fr);gap:clamp(24px,4vw,80px);padding:clamp(24px,3vw,52px)}.f-check-t{font-size:clamp(28px,2.6vw,48px);line-height:1.08;letter-spacing:-.04em;font-weight:300;margin:0}.f-check-res{margin:22px 0 10px;color:var(--t2);font-size:15px}.f-check-res b{font-size:clamp(40px,3.4vw,64px);font-weight:300;letter-spacing:-.04em;color:var(--acc);margin-right:6px;line-height:1;transition:color .3s}.f-check-res.full b{color:var(--grn)}.f-check-note{color:var(--t2);line-height:1.6;margin:0 0 28px;max-width:440px}.f-check-list{list-style:none;margin:0;padding:0;display:grid;align-content:center;border-top:1px solid var(--line)}.f-check-list li{border-bottom:1px solid var(--line)}.f-check-list label{display:flex;gap:18px;align-items:center;padding:18px 4px;cursor:pointer;font-size:clamp(16px,1.15vw,20px);line-height:1.4;color:var(--t2);transition:color .25s}.f-check-list label:hover{color:var(--t1)}.f-check-list input{appearance:none;-webkit-appearance:none;flex:none;width:26px;height:26px;margin:0;border-radius:8px;border:1.4px solid var(--line2);background:rgba(255,255,255,.03) center/14px no-repeat;cursor:pointer;transition:background-color .25s,border-color .25s}.f-check-list input:checked{background-color:var(--acc2);border-color:var(--acc);background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 14 14'%3E%3Cpath d='M2.5 7.5l3 3 6-7' fill='none' stroke='%23fff' stroke-width='2' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E")}.f-check-list input:focus-visible{outline:2px solid var(--acc);outline-offset:3px}.f-check-list input:checked+span{color:var(--t1)}
.d-card .f-num{font-size:clamp(28px,2.4vw,44px);line-height:1.05;letter-spacing:-.035em;font-weight:300;color:var(--acc);margin:0 0 16px}.f-req .d-card{border-top:2px solid rgba(124,134,255,.45)}
.f-zmap{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:clamp(20px,2.4vw,44px);align-items:start}.f-plan{margin:0;padding:clamp(14px,1.4vw,26px)}.f-plan svg{display:block;width:100%;height:auto}.f-plan svg *{pointer-events:none}.f-plan .zf,.f-plan .bdg{pointer-events:all}.f-plan .zf{fill:transparent;transition:fill .3s,stroke .3s}.f-plan .z.on .zf{fill:rgba(124,134,255,.14)}.f-plan .z6.on .zf{fill:rgba(124,134,255,.05);stroke:#7c86ff}.f-plan .bdg circle{fill:#09090b;stroke:#7c86ff;stroke-width:2;transition:fill .3s}.f-plan .bdg text{fill:#7c86ff;font:500 22px Inter,system-ui,sans-serif;text-anchor:middle;dominant-baseline:central;transition:fill .3s}.f-plan .bdg.on circle{fill:#7c86ff}.f-plan .bdg.on text{fill:#fff}.f-plan .lbl text{fill:#84848e;font:400 15px Inter,system-ui,sans-serif}.f-legend{display:flex;flex-wrap:wrap;gap:10px 22px;margin:16px 4px 2px;font-size:13px;color:var(--t3)}.f-legend span{display:inline-flex;align-items:center;gap:9px}.f-legend i{flex:none;display:inline-block}.lg-st{width:11px;height:11px;border-radius:2px;background:var(--yel)}.lg-tr{width:11px;height:11px;border-radius:50%;background:var(--acc)}.lg-uv{width:20px;height:7px;border-radius:4px;background:#c4b5fd;box-shadow:0 0 8px rgba(167,139,250,.9)}.lg-fl{width:24px;border-top:2px dashed var(--acc)}.f-zlist{list-style:none;padding:0;margin:0;display:grid;gap:10px;counter-reset:zl}.f-zlist li{display:grid;grid-template-columns:40px minmax(0,1fr);gap:2px 14px;align-items:start;padding:15px 18px;border:1.4px solid var(--line);border-radius:var(--r);background:var(--card);transition:border-color .3s,background .3s;outline:none;cursor:default}.f-zlist li::before{counter-increment:zl;content:counter(zl);grid-row:1/span 2;width:34px;height:34px;border-radius:50%;border:1.4px solid var(--acc);color:var(--acc);display:flex;align-items:center;justify-content:center;font-size:15px;transition:background .3s,color .3s}.f-zlist b{font-weight:500;font-size:clamp(16px,1.05vw,19px);line-height:1.3}.f-zlist span{color:var(--t2);font-size:clamp(14px,.9vw,16px);line-height:1.5}.f-zlist li.on,.f-zlist li:hover,.f-zlist li:focus-visible{border-color:rgba(124,134,255,.6);background:rgba(124,134,255,.08)}.f-zlist li.on::before{background:var(--acc);color:#fff}
.f-steps4{grid-template-columns:repeat(4,minmax(0,1fr))}.d-steps li.f-alert{border-top-color:var(--yel)}.d-steps li.f-alert::before{color:var(--yel)}
.inds.f-inds{grid-template-columns:repeat(6,minmax(0,1fr))}.inds.f-inds>*{grid-column:span 2}.inds.f-inds>:nth-child(n+4){grid-column:span 3}.inds.f-inds>:nth-child(n+4) .ind-img{aspect-ratio:834/275}
.f-lbl{display:block;font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--acc);margin:4px 0 8px}.f-mb{margin:0 0 4px}.f-pricecard .f-price{margin:22px 0 26px;color:var(--t2);line-height:1.6}.f-pricecard .f-price b{display:block;color:var(--t1);font-weight:400;font-size:clamp(20px,1.6vw,28px);letter-spacing:-.02em;line-height:1.25;margin-bottom:6px}.d-card .btn{max-width:100%;white-space:normal;text-align:center;line-height:1.25}
@media (max-width:1100px){.f-steps4{grid-template-columns:repeat(2,minmax(0,1fr))}.f-zmap,.f-check-in{grid-template-columns:minmax(0,1fr)}.inds.f-inds{grid-template-columns:repeat(2,minmax(0,1fr))}.inds.f-inds>*,.inds.f-inds>:nth-child(n+4){grid-column:auto}.inds.f-inds>:nth-child(n+4) .ind-img{aspect-ratio:556/275}.inds.f-inds>:last-child{grid-column:1/-1}.inds.f-inds>:last-child .ind-img{aspect-ratio:834/275}}
@media (max-width:900px){.hdr{background:rgba(0,0,0,.72);backdrop-filter:blur(18px);-webkit-backdrop-filter:blur(18px);border-color:var(--line)}.f-hero{display:block;min-height:0;padding:68px 0 clamp(44px,8vw,72px)}.f-hero::before,.f-hero::after{display:none}.f-hero .hero-media{position:relative;inset:auto;width:100%;aspect-ratio:16/9}.f-hero .hero-media::after{height:100%;background:linear-gradient(180deg,rgba(0,0,0,0) 62%,#000 100%)}.f-hero .f-hero-img{object-position:70% 50%;filter:none}.f-hero .wrap{margin-top:-24px}.f-hero p.lead{max-width:760px}}@media (max-width:760px){.f-hero .hero-media{aspect-ratio:4/3}.f-hero .f-hero-img{object-position:50% 50%}.f-crumbs{font-size:13px;margin-bottom:18px}.inds.f-inds{grid-template-columns:minmax(0,1fr)}.inds.f-inds>:last-child{grid-column:auto}.inds.f-inds>:last-child .ind-img{aspect-ratio:556/275}}
@media (max-width:600px){.f-steps4{grid-template-columns:minmax(0,1fr)}.d-btns .btn,.d-card .btn,.f-check .btn{width:100%;white-space:normal;text-align:center;line-height:1.25}.d-page .btn-lg{padding:0 16px}.f-plan .lbl{display:none}.f-check-in{padding:24px 20px}.f-check-list label{padding:15px 2px;gap:14px}.f-zlist li{padding:14px}}
@media (max-width:400px){.hdr .wrap{gap:10px}.hdr-right{gap:8px}.logo{gap:8px}.logo-mark{width:34px;height:34px}.logo-name{font-size:15px}.phone i,.burger{width:40px;height:40px}}@media (max-width:340px){.logo-sub{display:none}}
/* ===== Страница «Лабораторные исследования» (/laboratornye-issledovaniya/): дополнения к стилям отраслевой страницы ===== */
.lb-page .f-hero .f-hero-img{object-position:64% 40%}
@media (min-width:761px){.lb-page .hero h1{font-size:clamp(38px,3.4vw,66px)}}
.lb-hero-list{list-style:none;padding:0;margin:26px 0 0;display:grid;gap:10px;max-width:640px}
.lb-hero-list li{position:relative;padding-left:28px;color:#c4c4cc;line-height:1.5;font-size:clamp(15px,.95vw,18px)}
.lb-hero-list li::before{content:"";position:absolute;left:2px;top:.45em;width:12px;height:6px;border-left:2px solid var(--acc);border-bottom:2px solid var(--acc);transform:rotate(-45deg)}
.lb-upd a,.lb-short a,#ceny .d-note a,#nabory .sub a,.lb-principles a{color:var(--t2);border-bottom:1px solid var(--line2);transition:color .25s,border-color .25s}
.lb-upd a:hover,.lb-short a:hover,#ceny .d-note a:hover,#nabory .sub a:hover{color:var(--t1);border-color:var(--acc)}

/* определение и «коротко» */
.lb-def{margin:0 0 clamp(28px,3vw,44px);padding:clamp(18px,1.6vw,26px) clamp(20px,2vw,30px);border:1px solid var(--line2);border-left:2px solid var(--acc);border-radius:var(--r);background:var(--card);color:var(--t2);line-height:1.65;max-width:1100px;font-size:clamp(16px,1.05vw,19px)}
.lb-def b{color:var(--t1);font-weight:500}
.d-table.lb-short{max-width:1100px}
.lb-short th{width:240px;color:var(--t3);font-size:15px}
.d-table.lb-short td,.d-table.lb-short td:first-child{color:#c4c4cc}
.lb-upd{margin:20px 0 0;font-size:14px;line-height:1.6;color:var(--t3)}

/* направления — плитки */
.lb-tiles{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:12px}
.lb-tile{display:grid;grid-template-columns:96px minmax(0,1fr);grid-template-rows:auto auto 1fr;column-gap:18px;row-gap:4px;align-items:start;padding:14px 18px 14px 14px;color:var(--t1);transition:border-color .2s,background .2s}
.lb-tile:hover{border-color:rgba(124,134,255,.6)}
.lb-tile-ic{grid-row:1/4;display:block;width:96px;height:96px;transition:transform .35s cubic-bezier(.2,.7,.2,1)}
.lb-tile:hover .lb-tile-ic{transform:scale(1.06)}
.lb-tile b{grid-column:2;font-weight:500;font-size:16px;line-height:1.3;padding-top:4px}
.lb-tile-d{grid-column:2;color:var(--t3);font-size:13.5px;line-height:1.45}
.lb-tile-p{grid-column:2;padding-top:6px;font-size:17px;letter-spacing:-.02em;color:var(--t1)}
.lb-steps li{display:flex;flex-direction:column;border-top:0;padding-top:0}
.lb-steps .lb-step-ic{order:0;display:block;width:120px;height:120px;margin:0 0 14px -6px}
.lb-steps li::before{order:1;border-top:2px solid rgba(124,134,255,.35);padding-top:14px}
.lb-steps li b{order:2}.lb-steps li span{order:3}

/* прайс — группы */
.lb-price{display:grid;gap:12px}
.lb-grp{border:1px solid var(--line2);border-radius:var(--r);background:var(--card);scroll-margin-top:96px}
.lb-grp>summary{list-style:none;display:grid;grid-template-columns:auto minmax(0,1fr) auto 28px;align-items:center;gap:14px;padding:16px clamp(16px,1.6vw,24px);cursor:pointer;border-radius:var(--r)}
.lb-grp>summary::-webkit-details-marker{display:none}
.lb-grp>summary:focus-visible{outline:2px solid var(--acc);outline-offset:2px}
.lb-grp-ic{display:inline-flex;color:var(--acc)}
.lb-grp-ic svg{width:22px;height:22px}
.lb-grp-n{font-size:clamp(17px,1.15vw,20px);color:var(--t1);letter-spacing:-.01em}
.lb-grp-c{font-size:14px;color:var(--t3);white-space:nowrap}
.lb-grp .pm{position:relative;width:20px;height:20px;justify-self:end}
.lb-grp .pm::before,.lb-grp .pm::after{content:"";position:absolute;left:3px;right:3px;top:9px;height:1.6px;background:var(--t2);transition:transform .25s}
.lb-grp .pm::after{transform:rotate(90deg)}
.lb-grp[open] .pm::after{transform:rotate(0)}
.lb-grp[open]>summary{border-bottom:1px solid var(--line2);border-radius:var(--r) var(--r) 0 0}
.d-table.lb-tbl{margin:0;border:0;border-radius:0}
.lb-tbl thead th{font-size:13px;color:var(--t3);font-weight:400}
.lb-tbl th:nth-child(2),.lb-tbl td:nth-child(2){width:140px}
.lb-tbl th:nth-child(3),.lb-tbl td:nth-child(3){width:160px;text-align:right}
.lb-tbl th:nth-child(4),.lb-tbl td:nth-child(4){width:150px;text-align:right}
.d-table.lb-tbl td{vertical-align:middle;color:#c4c4cc}
.d-table.lb-tbl td.lb-tn{color:var(--t1)}
.lb-tbl td.lb-tp{white-space:nowrap;color:var(--t1);font-variant-numeric:tabular-nums}
.lb-tbl tr.lb-on td{background:rgba(124,134,255,.06)}
.lb-add{display:inline-flex;align-items:center;justify-content:center;width:40px;height:40px;border-radius:50%;border:1.4px solid rgba(124,134,255,.55);background:transparent;color:var(--t1);font-size:22px;line-height:1;cursor:pointer;transition:background .2s,border-color .2s}
.lb-add:hover{background:rgba(124,134,255,.15);border-color:var(--acc)}
.lb-qty{display:inline-flex;align-items:center;border:1.4px solid var(--acc);border-radius:999px;overflow:hidden;height:40px}
.lb-qty button{width:36px;height:100%;background:transparent;border:0;color:var(--t1);font-size:20px;cursor:pointer}
.lb-qty button:hover{background:rgba(124,134,255,.15)}
.lb-qty input{width:46px;height:100%;border:0;background:transparent;color:var(--t1);text-align:center;font:inherit;font-size:16px;-moz-appearance:textfield}
.lb-qty input::-webkit-outer-spin-button,.lb-qty input::-webkit-inner-spin-button{-webkit-appearance:none;margin:0}

/* наборы по видам объектов */
.lb-sets{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px}
.lb-set{display:flex;flex-direction:column;gap:12px;padding:clamp(20px,1.8vw,28px)}
.lb-set p{margin:0}
.lb-set-n{font-size:clamp(18px,1.3vw,22px);color:var(--t1);letter-spacing:-.02em}
.lb-set-d{color:var(--t3);font-size:14px;line-height:1.5}
.lb-set-l{list-style:none;padding:0;margin:0;border-top:1px solid var(--line2)}
.lb-set-l li{display:flex;justify-content:space-between;gap:12px;padding:8px 0;border-bottom:1px solid var(--line);font-size:14px;line-height:1.4;color:var(--t2)}
.lb-set-q{white-space:nowrap;color:var(--t1);font-variant-numeric:tabular-nums}
.lb-set-t{margin-top:auto!important;font-size:clamp(18px,1.3vw,22px);color:var(--t1);letter-spacing:-.02em}
.lb-set-f{display:flex;align-items:center;gap:12px;flex-wrap:wrap}
.lb-set-b.btn{margin:0}
.lb-set-ok{color:var(--acc);font-size:14px}
.lb-bar-go.btn{margin:0}

/* что вы получите */
.lb-docs{list-style:none;counter-reset:ld;padding:0;margin:0;display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px}
.lb-docs li{background:var(--card);border:1px solid var(--line2);border-top:2px solid rgba(124,134,255,.45);border-radius:var(--r);padding:clamp(20px,1.8vw,28px);line-height:1.5}
.lb-docs li::before{counter-increment:ld;content:"0" counter(ld);display:block;color:var(--acc);font-size:14px;margin-bottom:14px}
.lb-docs b{display:block;font-weight:500;line-height:1.3;margin-bottom:8px;font-size:clamp(17px,1.15vw,20px)}
.lb-docs li>span{color:var(--t2);font-size:15px;line-height:1.55}

/* вместе с услугами */
.lb-with{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:14px}
.lb-with-c{display:flex;flex-direction:column;gap:10px;padding:clamp(20px,1.8vw,28px);color:var(--t1)}
.lb-with-c b{font-weight:500;font-size:clamp(17px,1.15vw,20px)}
.lb-with-c>span:not(.nb-link-go){color:var(--t2);font-size:15px;line-height:1.55}
.lb-with-c .nb-link-go{margin-top:auto;color:var(--t2);font-size:14px}
.lb-with-c:hover{border-color:rgba(124,134,255,.6)}

/* автор */
.lb-author-wrap{display:grid;grid-template-columns:minmax(0,.75fr) minmax(0,1.25fr);gap:clamp(24px,3vw,56px);align-items:start}
.lb-author{display:flex;gap:20px;align-items:center;padding:clamp(24px,2.4vw,36px)}
.lb-avatar{flex:none;display:block;width:112px;height:112px;border-radius:50%;object-fit:cover;background:#18181b;border:1px solid rgba(124,134,255,.4)}
.lb-author p{margin:0}
.lb-author-name{font-size:clamp(20px,1.5vw,26px);color:var(--t1);letter-spacing:-.02em;margin-bottom:4px!important}
.lb-author-role{color:var(--t2);margin-bottom:4px!important}
.lb-author-date{color:var(--t3);font-size:14px}
.lb-author-note{color:var(--t3);font-size:13px;margin-top:6px!important}
.lb-principles{list-style:none;padding:0;margin:0;border-top:1px solid var(--line2)}
.lb-principles li{padding:18px 0;border-bottom:1px solid var(--line2);color:var(--t2);line-height:1.6}
.lb-principles b{color:var(--t1);font-weight:500}

/* нормативная база */
.lb-base{list-style:none;padding:0;margin:0;border-top:1px solid var(--line2);max-width:1200px}
.lb-base li{position:relative;padding:14px 0 14px 30px;border-bottom:1px solid var(--line2);color:var(--t2);line-height:1.6;font-size:15px}
.lb-base li::before{content:"§";position:absolute;left:4px;top:14px;color:var(--acc)}
.lb-base a,#normativnaya-baza .sub a{color:var(--t1);border-bottom:1px solid rgba(124,134,255,.45);transition:border-color .25s}
.lb-base a:hover,#normativnaya-baza .sub a:hover{border-color:var(--t1)}

/* расчёт в заявке */
.lb-fcalc{margin:0 0 18px;padding:14px 16px;border:1px solid rgba(124,134,255,.45);border-radius:12px;background:rgba(124,134,255,.06)}
.lb-fcalc[hidden]{display:none}
.lb-fcalc-h{margin:0 0 8px;font-size:13px;color:var(--acc);text-transform:uppercase;letter-spacing:.08em}
.lb-fcalc ul{list-style:none;padding:0;margin:0;max-height:180px;overflow:auto}
.lb-fcalc li{display:flex;justify-content:space-between;gap:10px;padding:4px 0;font-size:14px;line-height:1.4;color:var(--t2)}
.lb-fcalc li span:last-child{white-space:nowrap;color:var(--t1)}
.lb-fcalc-t{margin:8px 0 0;padding-top:8px;border-top:1px solid var(--line2);color:var(--t1);font-size:16px}

/* панель расчёта внизу экрана */
.lb-bar{position:fixed;left:0;right:0;bottom:0;z-index:60;padding:10px clamp(12px,2vw,24px) calc(10px + env(safe-area-inset-bottom));pointer-events:none}
.lb-bar[hidden]{display:none}
.lb-bar-in{pointer-events:auto;max-width:980px;margin:0 auto;display:flex;align-items:center;gap:14px;padding:10px 10px 10px 22px;border:1px solid rgba(124,134,255,.5);border-radius:999px;background:rgba(14,14,18,.94);backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px);box-shadow:0 18px 50px rgba(0,0,0,.55)}
.lb-bar-t{margin:0;display:flex;align-items:baseline;gap:14px;flex:1;min-width:0;color:var(--t2);font-size:15px}
.lb-bar-t b{color:var(--t1);font-weight:400;font-size:clamp(18px,1.4vw,22px);letter-spacing:-.02em;white-space:nowrap}
.lb-bar-clear{background:none;border:0;color:var(--t3);font:inherit;font-size:14px;cursor:pointer;padding:8px}
.lb-bar-clear:hover{color:var(--t1)}
.lb-bar-go{white-space:nowrap}
body.lb-has-bar .float-btns,body.lb-has-bar .fab{bottom:96px}

/* «Подробнее» в прайсе (ссылки на страницы направлений) и материалы раздела — с 11.11.2026 */
.lb-grp .more{margin:0;padding:14px clamp(16px,1.6vw,24px) 18px;border-top:1px solid var(--line)}
.lb-with.lb-with-3{grid-template-columns:repeat(3,minmax(0,1fr))}
.lb-tile-p svg{width:14px;height:14px;margin-left:8px;vertical-align:-1px;color:var(--acc);transition:transform .35s cubic-bezier(.2,.7,.2,1)}
.lb-tile-pg:hover .lb-tile-p svg{transform:translateX(3px)}
#napravleniya .more{margin-top:clamp(20px,2vw,28px)}
@media (max-width:1180px){.lb-tiles{grid-template-columns:repeat(3,minmax(0,1fr))}.lb-with{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media (max-width:900px){
.lb-tiles,.lb-sets{grid-template-columns:repeat(2,minmax(0,1fr))}
.lb-with.lb-with-3{grid-template-columns:minmax(0,1fr)}
.lb-docs{grid-template-columns:minmax(0,1fr)}
.lb-author-wrap{grid-template-columns:minmax(0,1fr)}
.lb-tbl thead{display:none}
.lb-tbl,.lb-tbl tbody{display:block;width:100%}
.d-table.lb-tbl tr{display:grid;grid-template-columns:auto minmax(0,1fr) auto;column-gap:8px;row-gap:4px;align-items:center;padding:12px 16px;margin:0;border:0;border-top:1px solid var(--line);border-radius:0}
.d-table.lb-tbl tr:first-child{border-top:0}
.d-table.lb-tbl tr.lb-on{background:rgba(124,134,255,.06)}
.d-table.lb-tbl tr.lb-on td{background:none}
.d-table.lb-tbl td{display:block;border:0!important;padding:0!important;width:auto!important;text-align:left!important}
.d-table.lb-tbl td:not(.lb-tu)::before{content:none!important;display:none!important}
.d-table.lb-tbl td.lb-tu::before{content:"· "!important;display:inline!important;margin:0!important;font-size:inherit!important;color:inherit!important}
.d-table.lb-tbl td.lb-tn{grid-column:1/3;grid-row:1;font-size:15px;line-height:1.4}
.d-table.lb-tbl td.lb-tp{grid-column:1;grid-row:2;font-size:16px}
.d-table.lb-tbl td.lb-tu{grid-column:2;grid-row:2;font-size:13px;color:var(--t3)}
.d-table.lb-tbl td.lb-tc{grid-column:3;grid-row:1/3;align-self:center}
}
@media (max-width:760px){
.lb-page .f-hero .f-hero-img{object-position:50% 40%}
.lb-page .hero h1{font-size:clamp(28px,8.2vw,40px)}
.lb-grp>summary{grid-template-columns:auto minmax(0,1fr) 24px;row-gap:2px}
.lb-grp-c{grid-column:2;grid-row:2;white-space:normal}
.lb-grp .pm{grid-column:3;grid-row:1/3}
.lb-bar{padding:8px 8px calc(8px + env(safe-area-inset-bottom))}
.lb-bar-in{border-radius:18px;padding:10px 10px 10px 16px;gap:8px}
.lb-bar-t{flex-direction:column;gap:0;font-size:13px}
.lb-bar-clear{display:none}
}
@media (max-width:600px){
.lb-tiles{grid-template-columns:minmax(0,1fr);gap:8px}
.lb-tile{grid-template-columns:64px minmax(0,1fr);grid-template-rows:auto auto;column-gap:14px;row-gap:2px;align-items:center;padding:8px 14px 8px 8px}
.lb-tile-ic{grid-row:1/3;width:64px;height:64px}
.lb-tile-d{display:none}
.lb-tile b{font-size:15px;padding-top:0}
.lb-tile-p{padding-top:0;font-size:14px;color:var(--t2)}
.lb-steps li{display:grid;grid-template-columns:72px minmax(0,1fr);column-gap:14px;align-content:start}
.lb-steps .lb-step-ic{grid-row:1/4;width:72px;height:72px;margin:0}
.lb-steps li::before{grid-column:2;border-top:0;padding-top:0;margin-bottom:4px}
.lb-steps li b,.lb-steps li span{grid-column:2}
.lb-sets,.lb-with{grid-template-columns:minmax(0,1fr)}
.lb-set-f .lb-set-b{width:100%}
.lb-short th{display:block;width:100%;border:0;padding:12px 0 2px;font-size:13px}
.d-table.lb-short td{padding:0 0 12px}
.d-table.lb-short tr{padding:4px 16px}
.lb-author{align-items:flex-start}
.lb-avatar{width:80px;height:80px}
}
/* ===== Страницы направлений и статьи раздела «Лабораторные исследования» (11.11.2026): дополнения к page.css ===== */
.lbs-p{max-width:980px;margin:0 0 18px;color:var(--t2);line-height:1.7;font-size:clamp(16px,1.02vw,18px)}
.lbs-p b{color:var(--t1);font-weight:500}
.lbs-p:last-child{margin-bottom:0}
.lbs-page .lbs-p a,.lbs-page .d-card a,.lbs-page .lbs-t a,.lbs-page .d-ticks a,.lbs-page .d-terms a,.lbs-page .d-note a,.lbs-page .lb-def a,.lbs-page #normativnaya-baza .sub a{color:var(--t1);border-bottom:1px solid rgba(124,134,255,.45);transition:border-color .25s}
.lbs-page .lbs-p a:hover,.lbs-page .d-card a:hover,.lbs-page .lbs-t a:hover,.lbs-page .d-ticks a:hover,.lbs-page .d-terms a:hover,.lbs-page .d-note a:hover,.lbs-page .lb-def a:hover{border-color:var(--t1)}
.lbs-h3{margin:clamp(30px,3vw,46px) 0 16px;font-size:clamp(20px,1.5vw,26px);font-weight:400;letter-spacing:-.02em;color:var(--t1)}
.lbs-h3:first-child{margin-top:0}

/* таблицы с содержанием (показатели, нормы, периодичность) */
.d-table.lbs-t{max-width:1200px}
.d-table.lbs-t thead th{font-size:13px;color:var(--t3);font-weight:400}
.d-table.lbs-t td{color:var(--t2)}
.d-table.lbs-t td:first-child{color:var(--t1)}
.lbs-t td.lbs-n{white-space:nowrap;font-variant-numeric:tabular-nums;color:var(--t1)}
.lbs-cap{max-width:1200px;margin:12px 0 0;font-size:14px;color:var(--t3);line-height:1.5}
.lbs-t+.d-ticks,.lbs-cap+.d-ticks,.lbs-t+.lbs-p,.lbs-cap+.lbs-p,.lbs-cards+.lbs-p,.d-ticks+.lbs-h3,.lbs-t+.lbs-h3{margin-top:28px}

/* карточки и списки */
.d-cards.lbs-cards{margin-top:4px}
.d-cards.lbs-c2{grid-template-columns:repeat(2,minmax(0,1fr))}
.d-card.lbs-card h3{font-size:clamp(18px,1.3vw,22px)}
.d-card.lbs-card p+p,.d-card.lbs-card p+ul,.d-card.lbs-card ul+p{margin-top:10px}
.d-card.lbs-card ul{margin:10px 0 0;padding-left:18px;color:var(--t2);line-height:1.55}
.d-card.lbs-card li+li{margin-top:4px}
.lbs-k{display:block;font-size:12px;letter-spacing:.1em;text-transform:uppercase;color:var(--acc);margin:0 0 10px}
.d-ticks.lbs-ticks{margin:0;max-width:1000px}
.d-ticks.lbs-ticks li{color:var(--t2)}
.d-ticks.lbs-ticks b{color:var(--t1);font-weight:500}
.d-terms.lbs-terms{max-width:1100px}
.d-terms.lbs-terms li{grid-template-columns:44px minmax(0,.4fr) minmax(0,1fr)}
.lbs-split{display:grid;grid-template-columns:minmax(0,1.15fr) minmax(0,.85fr);gap:clamp(24px,3vw,56px);align-items:start}
.lbs-split>*{min-width:0}

/* переход со статьи на страницу услуги */
.lbs-go{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:20px 32px;align-items:center;margin-top:clamp(28px,3vw,44px);padding:clamp(22px,2vw,32px);border-left:2px solid var(--acc)}
.lbs-go p{margin:0;color:var(--t2);line-height:1.6}
.lbs-go b{display:block;color:var(--t1);font-weight:500;font-size:clamp(18px,1.3vw,22px);margin-bottom:6px;letter-spacing:-.01em}
.lbs-go .btn{margin:0;white-space:nowrap}
.lbs-go-b{display:flex;flex-wrap:wrap;gap:10px}


@media (max-width:900px){
.d-cards.lbs-c2,.lbs-split{grid-template-columns:minmax(0,1fr)}
.lbs-t td.lbs-n{white-space:normal}
.d-terms.lbs-terms li{grid-template-columns:36px minmax(0,1fr)}
}
@media (max-width:600px){
.lbs-go{grid-template-columns:minmax(0,1fr)}
.lbs-go .btn{width:100%;white-space:normal;text-align:center}
.lbs-go-b .btn{flex:1 1 100%}
}</style>
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Organization", "@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/#org", "name": "ПЕСТКОНТРОЛЬ Центр", "legalName": "ООО «Центр дезинфекционных услуг»", "url": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/", "telephone": "+7 495 104-35-70", "email": "b2b@pestcontrol-center.ru"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Главная", "item": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/"}, {"@type": "ListItem", "position": 2, "name": "Материалы", "item": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/"}, {"@type": "ListItem", "position": 3, "name": "Контроль стерилизаторов: методы и журнал", "item": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/"}], "@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/#crumbs"}, {"@type": "Article", "@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/#article", "headline": "Контроль работы стерилизаторов: методы, периодичность, журнал", "description": "Как контролируют стерилизаторы: физический, химический и бактериологический методы, периодичность, записи о циклах и действия при плохом результате.", "inLanguage": "ru", "datePublished": "2026-11-11", "dateModified": "2026-11-11", "author": {"@type": "Person", "name": "Марианна Семерина", "jobTitle": "Санитарный врач"}, "publisher": {"@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/#org"}, "mainEntityOfPage": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/", "image": [{"@type": "ImageObject", "url": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/img/mat-sterilizatory-hero.webp", "width": 1920, "height": 1072, "caption": "Специалист лаборатории в шапочке и перчатках проверяет химический индикатор у сухожарового шкафа"}, {"@type": "ImageObject", "url": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/img/mat-sterilizatory-og.jpg", "width": 1200, "height": 630}], "about": [{"@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/#term"}, {"@type": "Thing", "name": "Контроль работы стерилизаторов"}, {"@type": "Thing", "name": "Бактериологический контроль"}, {"@type": "Thing", "name": "Журнал стерилизации"}, {"@type": "Thing", "name": "Салон красоты"}, {"@type": "Thing", "name": "Медицинская организация"}], "isPartOf": {"@type": "CollectionPage", "name": "Материалы", "url": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/"}}, {"@type": "DefinedTerm", "@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/#term", "name": "Контроль стерилизации", "description": "Контроль стерилизации включает контроль работы стерилизаторов, проверку значений параметров режимов стерилизации и оценку её эффективности (подп. 49 п. 125 СанПиН 3.3686-21). Работу стерилизаторов проверяют физическим, химическим и бактериологическим методами; параметры режимов — физическим и химическим, а эффективность стерилизации — по бактериологическим исследованиям стерильности изделий."}, {"@type": "FAQPage", "@id": "https://xn----itbbsflddbfpfdodg9d0f.xn--p1ai/materialy/kontrol-raboty-sterilizatorov/#faq", "mainEntity": [{"@type": "Question", "name": "Как часто проводить бактериологический контроль стерилизаторов?", "acceptedAnswer": {"@type": "Answer", "text": "После установки и ремонта и в ходе эксплуатации не реже 2 раз в год в рамках производственного контроля (подп. 51 п. 125 СанПиН 3.3686-21). В салонах красоты качество стерилизации и эффективность оборудования контролируют 2 раза в год (п. 99.38 СП 2.1.4284-26)."}}, {"@type": "Question", "name": "Какие методы контроля стерилизации существуют?", "acceptedAnswer": {"@type": "Answer", "text": "Физический — по приборам стерилизатора, химический — химическими индикаторами, бактериологический — биологическими индикаторами. Параметры режима контролируют физическим и химическим методами, эффективность — бактериологическим."}}, {"@type": "Question", "name": "Нужен ли журнал стерилизации в салоне красоты?", "acceptedAnswer": {"@type": "Answer", "text": "Сведения о предстерилизационной очистке и стерилизации нужно регистрировать в бумажном или электронном виде (п. 99.21 СП 2.1.4284-26). Удобнее всего вести журнал, где по каждому циклу видны дата, режим, загрузка, результат индикатора и ответственный."}}, {"@type": "Question", "name": "Можно ли стерилизовать инструменты без упаковки?", "acceptedAnswer": {"@type": "Answer", "text": "Только если их используют в течение 1 часа или хранят в стерилизаторе. В остальных случаях инструменты стерилизуют и хранят в стерилизационной упаковке с датой стерилизации (п. 99.29 СП 2.1.4284-26)."}}, {"@type": "Question", "name": "Что такое азопирамовая проба?", "acceptedAnswer": {"@type": "Answer", "text": "Это проба на остатки крови на инструментах после предстерилизационной очистки. При щелочных средствах с pH выше 8,5 дополнительно ставят фенолфталеиновую пробу на остатки моющего средства. Контроль проводят ежедневно — 1 % изделий каждого наименования, но не менее трёх единиц."}}, {"@type": "Question", "name": "Кто может проводить бактериологический контроль стерилизатора?", "acceptedAnswer": {"@type": "Answer", "text": "Лаборатория: биологические индикаторы закладывают в камеру, проводят цикл и исследуют индикаторы в лабораторных условиях. Мы делаем это на вашем объекте с вашим стерилизатором и обычной загрузкой."}}, {"@type": "Question", "name": "Сколько хранятся стерильные инструменты?", "acceptedAnswer": {"@type": "Answer", "text": "Срок зависит от упаковочного материала — его указывает производитель упаковки. На каждом пакете ставят дату стерилизации, чтобы срок можно было проверить."}}, {"@type": "Question", "name": "Что делать, если биологический индикатор показал рост?", "acceptedAnswer": {"@type": "Answer", "text": "Не использовать стерилизатор в этом режиме, пока не найдена причина, вызвать сервис для проверки и после наладки повторить бактериологический контроль."}}]}]}</script>
<style id="srch-st">/* лупа поиска в шапке и раскладка шапки с ней (tools/menu/apply_menu.py) */.srch-btn{flex:none;width:44px;height:44px;padding:0;border-radius:50%;display:grid;place-items:center;background:rgba(255,255,255,.06);border:1px solid rgba(255,255,255,.1);color:#fff;cursor:pointer;transition:color .25s,border-color .3s,background .3s,transform .35s cubic-bezier(.16,1,.3,1)}.srch-btn:hover{border-color:#7c86ff;background:rgba(97,95,255,.2);transform:translateY(-2px)}.srch-btn:focus-visible{outline:2px solid #7c86ff;outline-offset:2px}.srch-btn svg{width:18px;height:18px;display:block}@media (min-width:761px){.hdr .wrap{gap:16px}.hdr .msg{display:none}.srch-btn{width:38px;height:38px;background:none;border-color:transparent;color:var(--t2);margin-right:calc(4px - clamp(14px,2vw,40px))}.srch-btn svg{width:20px;height:20px}.srch-btn:hover{color:#fff;background:rgba(255,255,255,.07);border-color:rgba(255,255,255,.1);transform:none}}@media (min-width:761px) and (max-width:1440px){.hdr-right{gap:18px}.srch-btn{margin-right:-14px}}@media (min-width:761px) and (max-width:1000px){.hdr-right{gap:12px}.srch-btn{margin-right:-8px}}@media (max-width:900px){.logo-txt{display:flex;flex-direction:column;align-items:flex-start}.logo-sub{margin:0}}@media (max-width:760px){.hdr .wrap{gap:12px}.hdr-right{gap:8px}}@media (max-width:400px){.hdr .wrap{gap:10px}.srch-btn{width:40px;height:40px}}@media (max-width:360px){.hdr .wrap{gap:8px}.hdr-right{gap:6px}.srch-btn,.phone i,.burger{width:38px;height:38px}}@media (max-width:340px){.logo-mark{display:none}.logo-sub{display:block}}.nav-dd-panel a.nav-sub{padding:8px 14px 8px 30px;font-size:14px;color:var(--t3)}.nav-dd-panel a.nav-sub::before{content:"";position:absolute;left:16px;top:50%;width:7px;height:1px;background:var(--line2)}.nav-dd-panel a.nav-sub{position:relative}.nav-dd-panel a.nav-sub:hover,.nav-dd-panel a.nav-sub[aria-current]{color:#fff}.mm-sub a.nav-sub{padding-left:40px;font-size:16px;color:var(--t3)}.ft li.ft-sub{padding-left:14px;font-size:14px;position:relative}.ft li.ft-sub::before{content:"";position:absolute;left:0;top:50%;width:7px;height:1px;background:var(--line2)}</style><script id="srch-js">/* поиск по сайту: движок и индекс загружаются по первому нажатию на лупу или «/» (tools/search) */(function(r,v){var d=document,ld=0,w=null;function go(o){if(window.PCSearch)return window.PCSearch.open(r,v,o);w=o;if(ld)return;ld=1;var s=d.createElement("script");s.src=r+"search.min.js?v="+v;s.async=true;s.onload=function(){window.PCSearch&&window.PCSearch.open(r,v,w)};s.onerror=function(){ld=0};d.head.appendChild(s)}d.addEventListener("click",function(e){var b=e.target.closest&&e.target.closest("[data-srch]");if(b){e.preventDefault();go({btn:b})}});d.addEventListener("keydown",function(e){if(e.key!=="/"||e.ctrlKey||e.metaKey||e.altKey)return;var t=e.target,n=t&&t.tagName;if(n==="INPUT"||n==="TEXTAREA"||n==="SELECT"||t.isContentEditable)return;e.preventDefault();go({})});if(/^#q\d+$/.test(location.hash)){var c=0,t=setInterval(function(){var b=d.getElementById(location.hash.slice(1));if(b&&d.documentElement.classList.contains("anim-ready")){clearInterval(t);if(b.getAttribute("aria-expanded")==="false")b.click()}else if(++c>60)clearInterval(t)},150)}})("../../","20261108");</script>
<style data-fx>
/* подсветка рамки карточек за курсором — как у .card на главной (tools/site/fx.py) */
:where(.d-card,.p-sec,.p-fcard,.p-duty-box,.p-dl-card,.pm-step-card,.pm-scen,.pm-link-card,.k-err,.w-sample,.d-doc-prev){position:relative}
:where(.d-card,.p-sec,.p-fcard,.p-duty-box,.p-dl-card,.pm-step-card,.pm-scen,.pm-link-card,.k-err,.w-sample,.d-doc-prev)::after{content:"";position:absolute;inset:0;border-radius:inherit;padding:1.4px;pointer-events:none;background:radial-gradient(360px circle at var(--mx,-999px) var(--my,-999px),rgba(124,134,255,.85),rgba(124,134,255,.15) 35%,transparent 60%);-webkit-mask:linear-gradient(#000 0 0) content-box,linear-gradient(#000 0 0);-webkit-mask-composite:xor;mask:linear-gradient(#000 0 0) content-box,linear-gradient(#000 0 0);mask-composite:exclude;opacity:0;transition:opacity .4s;z-index:2}
@media (hover:hover) and (pointer:fine){:where(.d-card,.p-sec,.p-fcard,.p-duty-box,.p-dl-card,.pm-step-card,.pm-scen,.pm-link-card,.k-err,.w-sample,.d-doc-prev):hover::after{opacity:1}}
/* лупа на фото первого экрана — как на главной (tools/site/fx.py, с 15.11.2026): светлая копия фото в неподвижной
   круглой маске; скрипт только сдвигает круг и фото внутри него (transform), фильтры и маска не пересчитываются.
   Только компьютер с мышью шире 860 px; на телефонах, планшетах и в облегчённом режиме (lowfx) — обычное фото */
.fx-lit{position:absolute;left:0;top:0;width:0;height:0;opacity:0;pointer-events:none;contain:strict;will-change:transform,opacity;-webkit-mask-image:radial-gradient(circle closest-side,#000 0%,rgba(0,0,0,.55) 62.5%,transparent 100%);mask-image:radial-gradient(circle closest-side,#000 0%,rgba(0,0,0,.55) 62.5%,transparent 100%);-webkit-mask-repeat:no-repeat;mask-repeat:no-repeat;transition:opacity 1.8s cubic-bezier(.16,1,.3,1)}
.fx-lit-in{position:absolute;left:0;top:0;will-change:transform}
.fx-lit img{filter:brightness(1.08) contrast(1.06) saturate(1.06)}
#hero :is(.d-hero-media,.hero-media)>picture>img{transition:filter 1.8s cubic-bezier(.16,1,.3,1)}
#hero.fx-lit-on :is(.d-hero-media,.hero-media)>picture>img{filter:grayscale(.3) brightness(.56)}
#hero.fx-lit-on .fx-lit{opacity:1}
.lowfx #hero :is(.d-hero-media,.hero-media)>picture>img{transition:none}
@media (max-width:860px),(hover:none),(pointer:coarse){.fx-lit{display:none}}
</style>
<style id="vu-st">/* блок «Все услуги» (tools/site/services_block.py) */.s-vu{content-visibility:auto;contain-intrinsic-size:auto 1000px}.s-vu .vu-head{display:grid;grid-template-columns:minmax(0,1.7fr) minmax(0,1fr);gap:20px 64px;align-items:end;margin-bottom:clamp(32px,3vw,52px)}.s-vu .vu-head .head{margin:0}.s-vu .vu-head h2{margin:0}.vu-lead{font-size:17px;line-height:1.6;color:var(--t3);margin:0;max-width:480px}.vu-grid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:clamp(12px,1.1vw,20px);align-items:start}.vu-col{display:flex;flex-direction:column;gap:clamp(12px,1.1vw,20px)}.vu-g{padding:8px;border-radius:20px}.vu-gt{display:flex;justify-content:space-between;align-items:center;padding:16px 16px 8px;font-size:12px;font-weight:500;letter-spacing:.14em;text-transform:uppercase;color:var(--acc)}.vu-gt span{color:var(--t3);letter-spacing:.04em}.vu-i{position:relative;display:grid;grid-template-columns:40px minmax(0,1fr) auto;gap:14px;align-items:start;padding:16px;border-radius:14px;color:var(--t2);text-decoration:none;transition:background .3s}a.vu-i:hover,a.vu-i:focus-visible{background:rgba(255,255,255,.05)}.vu-i+.vu-i::before{content:"";position:absolute;left:70px;right:16px;top:0;height:1px;background:var(--line)}.vu-ic{width:40px;height:40px;border-radius:12px;display:grid;place-items:center;background:rgba(99,102,241,.12);color:#a5abff}.vu-ic svg{width:22px;height:22px}.vu-b{display:flex;flex-direction:column;gap:4px;min-width:0}.vu-t{font-size:16px;line-height:1.3;color:var(--t1);letter-spacing:-.01em}.vu-d{font-size:14px;line-height:1.45;color:var(--t3)}.vu-p{margin-top:4px;font-size:13px;line-height:1.3;color:var(--t2);font-weight:500}.vu-a{align-self:center;width:32px;height:32px;border-radius:50%;border:1.4px solid var(--line2);display:grid;place-items:center;color:var(--t1);transition:background .3s,border-color .3s,color .3s,transform .4s var(--ease)}.vu-a svg{width:13px;height:13px}a.vu-i:hover .vu-a,a.vu-i:focus-visible .vu-a{background:var(--t1);border-color:var(--t1);color:#000;transform:translateX(3px)}.vu-i.is-cur{background:rgba(99,102,241,.1);box-shadow:inset 0 0 0 1px rgba(124,134,255,.35)}.vu-i.is-cur+.vu-i::before,.vu-i+.vu-i.is-cur::before{display:none}.vu-here{align-self:center;display:inline-flex;align-items:center;gap:7px;font-size:11px;font-weight:500;letter-spacing:.06em;text-transform:uppercase;color:#05df72;border:1px solid rgba(5,223,114,.45);background:rgba(5,223,114,.1);border-radius:20px;padding:4px 10px 4px 8px;white-space:nowrap}.vu-here::before{content:"";flex:none;width:7px;height:7px;border-radius:50%;background:#05df72;box-shadow:0 0 0 3px rgba(5,223,114,.2)}.vu-cta{padding:clamp(24px,1.8vw,32px);border-radius:20px;display:flex;flex-direction:column;gap:12px;background:radial-gradient(120% 140% at 100% 0%,rgba(99,102,241,.32),rgba(99,102,241,0) 60%),var(--bg2)}.vu-cta b{font-size:clamp(19px,1.3vw,24px);font-weight:400;line-height:1.25;letter-spacing:-.02em;color:var(--t1)}.vu-cta p{margin:0;font-size:15px;line-height:1.55;color:var(--t3)}.vu-cta .btn{align-self:flex-start;margin-top:10px}@media (max-width:1180px){.vu-grid{grid-template-columns:repeat(2,minmax(0,1fr))}.vu-col:nth-child(3){grid-column:1/-1}.vu-col:nth-child(3) .vu-g{display:grid;grid-template-columns:repeat(2,minmax(0,1fr))}.vu-col:nth-child(3) .vu-gt{grid-column:1/-1}.vu-col:nth-child(3) .vu-i:nth-child(3)::before{display:none}}@media (max-width:900px){.s-vu .vu-head{grid-template-columns:1fr}}@media (max-width:760px){.vu-grid{display:flex;flex-direction:column;gap:12px}.vu-col{display:contents}.vu-g,.vu-cta{width:100%;box-sizing:border-box}.vu-cta{order:9}.vu-col:nth-child(3) .vu-g{grid-template-columns:1fr}.vu-col:nth-child(3) .vu-i:nth-child(3)::before{display:block}.vu-g{padding:4px}.vu-gt{padding:14px 12px 6px}.vu-i{grid-template-columns:36px minmax(0,1fr) auto;gap:12px;padding:12px;align-items:center}.vu-i+.vu-i::before{left:60px;right:12px}.vu-ic{width:36px;height:36px;border-radius:10px}.vu-ic svg{width:20px;height:20px}.vu-b{gap:2px}.vu-t{font-size:15px}.vu-d{display:none}.vu-p{margin:0;font-weight:400;color:var(--t3)}.vu-lead{font-size:16px}.vu-cta .btn{align-self:stretch}.s-vu{contain-intrinsic-size:auto 1700px}}</style><style id="m-crumbs">/* крошки на телефоне не показываем: для SEO хватает BreadcrumbList и ссылок в HTML */@media (max-width:900px){.d-crumbs,.f-crumbs{display:none!important}}</style>
<style id="t-inset">/* таблицы: текст не прижимается к краю — отступ первой и последней колонки */@media (min-width:901px){.d-table tr>:first-child{padding-left:clamp(16px,1.5vw,24px)}.d-table tr>:last-child{padding-right:clamp(16px,1.5vw,24px)}}</style>
<style id="t-cards">/* широкие таблицы на 601–760 px — карточками, как на телефоне, без прокрутки вбок (tools/site/table_cards.py, 19.11.2026) */@media (min-width:601px) and (max-width:760px){.lbs-t thead{display:none}.lbs-t,.lbs-t tbody,.lbs-t tr,.lbs-t td{display:block;width:100%}.lbs-t tr{border:1px solid var(--line2);border-radius:var(--r);padding:6px 16px;margin-bottom:12px}.lbs-t td{border:0;padding:10px 0;min-width:0}.lbs-t td+td{border-top:1px solid var(--line)}.lbs-t td::before{content:attr(data-l);display:block;font-size:13px;color:var(--t3);margin-bottom:4px}}</style>
<style id="hero-fold">/* кнопки первого экрана видны целиком на любом экране (tools/site/hero_fold.py) */@media (max-width:760px){#hero.hero:not(.f-hero) .hero-copy{display:flex;flex-direction:column}#hero.hero:not(.f-hero) .hero-copy>*{order:6}#hero.hero:not(.f-hero) .hero-copy>.badge{order:1;align-self:flex-start}#hero.hero:not(.f-hero) .hero-copy>h1{order:2;margin-bottom:0}#hero.hero:not(.f-hero) .hero-copy>.hero-ctas{order:3;margin-top:22px}#hero.hero:not(.f-hero) .hero-copy>.lead{order:4;margin-top:24px}}@media (max-width:760px) and (max-height:620px){#hero.hero:not(.f-hero){padding-top:92px}#hero.hero:not(.f-hero) h1{margin-top:18px}}@media (max-width:900px){#hero.f-hero .hero-copy{display:flex;flex-direction:column}#hero.f-hero .hero-copy>*{order:6}#hero.f-hero .hero-copy>.f-crumbs{order:0}#hero.f-hero .hero-copy>.badge{order:1;align-self:flex-start}#hero.f-hero .hero-copy>h1{order:2;margin-bottom:0}#hero.f-hero .hero-copy>.hero-ctas{order:3;margin-top:22px}#hero.f-hero .hero-copy>.lead{order:4;margin-top:24px}#hero.f-hero .hero-media{aspect-ratio:auto;height:clamp(104px,calc(100vh - 440px),56.25vw);height:clamp(104px,calc(100svh - 440px),56.25vw)}}@media (max-width:760px){#hero.f-hero .hero-media{height:clamp(104px,calc(100vh - 440px),75vw);height:clamp(104px,calc(100svh - 440px),75vw)}.rp-page #hero.f-hero .hero-media,.lb-page #hero.f-hero .hero-media{height:clamp(104px,calc(100vh - 480px),75vw);height:clamp(104px,calc(100svh - 480px),75vw)}}@media (max-width:900px) and (max-height:620px){#hero.f-hero .hero-copy>.badge{display:none}#hero.f-hero .hero-media{height:clamp(96px,calc(100vh - 400px),75vw);height:clamp(96px,calc(100svh - 400px),75vw)}.rp-page #hero.f-hero .hero-copy>h1{font-size:clamp(26px,7.6vw,34px)}#hero.f-hero .hero-copy>h1{margin-top:30px}}@media (max-width:860px){#hero.d-hero .d-hero-media{aspect-ratio:auto;height:clamp(104px,calc(100vh - 380px),56.25vw);height:clamp(104px,calc(100svh - 380px),56.25vw)}}@media (max-width:860px) and (max-height:620px){#hero.d-hero{padding-top:84px}#hero.d-hero .d-hero-media{margin-top:14px}#hero.d-hero .d-btns{margin-top:16px}}@media (max-width:860px) and (max-height:520px){#hero.d-hero .d-hero-media{display:none}#hero.d-hero h1{margin-bottom:0}}@media (max-width:900px) and (max-height:520px){#hero.f-hero{padding-top:76px}#hero.f-hero .hero-media{display:none}#hero.f-hero .wrap{margin-top:0}#hero.f-hero .hero-copy>h1{margin-top:0}}@media (max-width:400px){#hero .hero-copy{min-width:0}#hero .hero-ctas .btn{min-width:0;max-width:100%;white-space:normal;padding:0 14px}#hero .hero-ctas .btn-t{white-space:normal;text-align:center}}@media (max-width:860px) and (max-height:620px){#hero.d-hero .d-hero-media{height:clamp(104px,calc(100vh - 410px),56.25vw);height:clamp(104px,calc(100svh - 410px),56.25vw)}}@media (max-height:520px){#hero.p-hero .p-hero-copy>.d-btns{order:3;margin-top:18px}#hero.p-hero .p-hero-copy>.p-def{order:4;margin-top:18px}}@media (max-width:760px) and (max-height:620px){#hero.p-hero .p-hero-copy>.d-btns{order:3;margin-top:18px}#hero.p-hero .p-hero-copy>.p-def{order:4;margin-top:18px}}@media (min-width:761px) and (max-height:520px){#hero.hero:not(.f-hero){padding-top:84px;min-height:0}#hero.hero:not(.f-hero) .hero-copy{display:flex;flex-direction:column}#hero.hero:not(.f-hero) .hero-copy>*{order:6}#hero.hero:not(.f-hero) .hero-copy>.badge{order:1;align-self:flex-start}#hero.hero:not(.f-hero) .hero-copy>h1{order:2;margin:14px 0 0}#hero.hero:not(.f-hero) .hero-copy>.hero-ctas{order:3;margin-top:18px}#hero.hero:not(.f-hero) .hero-copy>.lead{order:4;margin-top:18px}}@media (min-width:861px){#hero.d-hero .d-hero-copy{display:flex;flex-direction:column}#hero.d-hero .d-hero-copy>*{order:6}#hero.d-hero .d-hero-copy>:is(.d-crumbs,.f-crumbs){order:0}#hero.d-hero .d-hero-copy>.eyebrow{order:1}#hero.d-hero .d-hero-copy>h1{order:2}#hero.d-hero .d-hero-copy>:is(.lead,.sub,.p-def):not(:is(.lead,.sub,.p-def)~*){order:3}#hero.d-hero .d-hero-copy>.d-btns:not(.d-btns~*){order:4}#hero.d-hero .d-hero-copy>.d-ticks{margin-bottom:0}}@media (min-width:901px){#hero.f-hero .hero-copy{display:flex;flex-direction:column}#hero.f-hero .hero-copy>*{order:6}#hero.f-hero .hero-copy>.f-crumbs{order:0}#hero.f-hero .hero-copy>.badge{order:1;align-self:flex-start}#hero.f-hero .hero-copy>h1{order:2}#hero.f-hero .hero-copy>.lead{order:3}#hero.f-hero .hero-copy>.hero-ctas{order:4}#hero.f-hero .hero-copy>.rp-hero-list{margin-top:26px}}@media (min-width:861px) and (max-height:820px){#hero.d-hero{padding-top:calc(clamp(68px,6vw,115px) + 8px)}#hero.d-hero .d-hero-copy>.d-crumbs{margin-bottom:0}#hero.d-hero .d-hero-copy>.eyebrow{margin:16px 0 0}#hero.d-hero .d-hero-copy>h1{margin-top:14px;line-height:1.02}#hero.d-hero .d-hero-copy>:is(.lead,.sub,.p-def){margin-top:16px}#hero.d-hero .d-btns{margin-top:20px}}@media (min-width:901px) and (max-height:820px){#hero.f-hero{padding-top:80px}#hero.f-hero .hero-copy>.f-crumbs{margin-bottom:10px}#hero.f-hero .hero-copy>h1{font-size:min(8.2vh,4.4vw);margin:16px 0 14px}.rp-page #hero.f-hero .hero-copy>h1,.lb-page #hero.f-hero .hero-copy>h1{font-size:min(8vh,3.4vw)}#hero.f-hero .hero-copy>.lead{line-height:1.5}#hero.f-hero .hero-copy>.hero-ctas{margin-top:26px}}@media (min-width:761px) and (max-height:820px){#hero.p-hero h1{font-size:min(8.4vh,4.4vw)}#hero.p-hero .p-hero-copy>.d-btns{margin-top:20px}}@media (min-width:761px) and (max-height:820px){#hero.hero:not(.f-hero) h1{font-size:min(8.4vh,4.4vw);margin:22px 0 18px}#hero.hero:not(.f-hero) .hero-ctas{margin-top:28px}}</style>
<style id="mob-fit">span.fxt.fxt,span.fxt.fxt span{display:inline}.kpi .u{display:block;font-style:normal;font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--acc);margin:0 0 12px}@media (max-width:600px){:root .btn:not([href^="tel:"]){white-space:normal;max-width:100%;min-width:0;text-align:center;line-height:1.25}:root .btn-lg:not([href^="tel:"]){height:auto;min-height:56px;padding-top:10px;padding-bottom:10px}:root .btn-sm:not([href^="tel:"]){height:auto;min-height:44px;padding-top:8px;padding-bottom:8px}:root .btn:not([href^="tel:"]) .btn-t{white-space:normal;min-width:0;max-width:100%;flex:0 1 auto;text-align:center}:root .btn:not([href^="tel:"]) .btn-t>span{white-space:normal}:root .rk-page .rk-nl a{white-space:normal}:root .pest-b .lvl{max-width:100%;letter-spacing:.04em;-webkit-hyphens:auto;hyphens:auto;overflow-wrap:anywhere}.card,.d-card,.panel,.d-obj-b,.d-kind-b,.nb-obj-t,.f-check-l{min-width:0}.card h3,.card h4,.card p,.card li,.card b,.card span,.d-card h3,.d-card p{overflow-wrap:break-word}.kpi span,.nb-obj-t,.d-obj-b h3{-webkit-hyphens:auto;hyphens:auto}}@media (max-width:400px){.card h3 .nw,.d-card h3 .nw{white-space:normal}}.menu-open .hdr{background:#000;transition:background .25s ease .3s,transform .35s var(--ease)}</style>
<style id="ig">/* инфографика в стиле лаборатории: предметные иконки без фона (tools/site/infografika.py, 19.11.2026) */.s-vu .vu-i{grid-template-columns:64px minmax(0,1fr) auto;align-items:center}.s-vu .vu-ic{width:64px;height:64px;background:none;border-radius:0}.s-vu .vu-ic img{width:64px;height:64px;display:block;transition:transform .35s cubic-bezier(.2,.7,.2,1)}.s-vu .vu-i:hover .vu-ic img{transform:scale(1.06)}.s-vu .vu-i+.vu-i::before{left:94px}@media (max-width:900px){.s-vu .vu-i{grid-template-columns:56px minmax(0,1fr) auto}.s-vu .vu-ic,.s-vu .vu-ic img{width:56px;height:56px}.s-vu .vu-i+.vu-i::before{left:86px}}@media (max-width:760px){.s-vu .vu-i+.vu-i::before{left:80px}}</style>
<style id="tel-plain">/* Закон владельца 11.11.2026 (tools/site/tracking_laws.py): в ссылке телефона только номер — значок шапки рисуется здесь, номер не разрывается */.phone{position:relative}.phone::before{content:"";flex:none;box-sizing:border-box;width:36px;height:36px;border-radius:50%;background:var(--acc2) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 24 24' fill='none' stroke='%23fff' stroke-width='2'%3E%3Cpath d='M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1 1 .4 1.9.7 2.8a2 2 0 0 1-.5 2.1L8 9.9a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.8.7a2 2 0 0 1 1.7 2z'/%3E%3C/svg%3E") 50%/15px 15px no-repeat;transition:transform .4s var(--ease)}.phone::after{content:"";position:absolute;left:0;top:50%;box-sizing:border-box;width:36px;height:36px;margin-top:-18px;border-radius:50%;border:1px solid var(--acc);animation:ring 2.4s var(--ease) infinite;pointer-events:none}.phone:hover::before{transform:rotate(-14deg) scale(1.06)}@media (max-width:760px){.phone{font-size:0;gap:0}.phone::before,.phone::after{width:44px;height:44px}.phone::after{margin-top:-22px}}@media (max-width:400px){.phone::before,.phone::after{width:40px;height:40px}.phone::after{margin-top:-20px}}@media (max-width:360px){.phone::before,.phone::after{width:38px;height:38px}.phone::after{margin-top:-19px}}a[href^="tel:"]{white-space:nowrap!important}</style>
<style id="ft-company-st">footer .ft-company{--ft-company-size:.5625rem;margin-top:16px;font-size:var(--ft-company-size);font-weight:400;line-height:1.5;letter-spacing:0;color:#858589;overflow-wrap:anywhere}footer .ft-company p{margin:0;font:inherit;color:inherit}footer .ft-company p+p{margin-top:4px}</style>
</head>
<body class="d-page lb-page lbs-page lbs-mat-sterilizatory">
<a class="skip" href="#main">Перейти к содержанию</a>

<!-- ============ INTRO ============ -->
<div class="intro" id="intro" aria-hidden="true">
  <div class="intro-in">
    <svg class="intro-mark" viewBox="0 0 24 24" fill="none" stroke-width="1" stroke-linejoin="round"><path class="im-shield" pathLength="100" d="M12 2.5l7.5 3v6c0 5-3.2 8.6-7.5 10-4.3-1.4-7.5-5-7.5-10v-6z" stroke="#fff"/><circle class="im-c" pathLength="100" cx="12" cy="11.5" r="2.6" stroke="#7c86ff"/><path class="im-x" pathLength="100" d="M12 6.2v2.7M12 14.1v2.7M6.8 11.5h2.6M14.6 11.5h2.6" stroke="#7c86ff"/></svg>
    <div class="intro-word"><span>ПЕСТКОНТРОЛЬ</span><b>Центр</b></div>
    <div class="intro-bar"><i></i></div>
  </div>
</div>

<div class="progress" aria-hidden="true"><i id="progress"></i></div>
<div class="cursor" aria-hidden="true"><i class="cursor-dot"></i><i class="cursor-ring"></i></div>
<div class="grain" aria-hidden="true"></div>

<header class="hdr" id="hdr">
  <div class="wrap">
    <a href="../../" class="logo" aria-label="ПЕСТКОНТРОЛЬ Центр — на главную">
      <span class="logo-mark"><svg viewBox="0 0 24 24" fill="none" stroke="#fff" stroke-width="1.6" stroke-linejoin="round" aria-hidden="true"><path d="M12 2.5l7.5 3v6c0 5-3.2 8.6-7.5 10-4.3-1.4-7.5-5-7.5-10v-6z"/><circle cx="12" cy="11.5" r="2.6" stroke="#7c86ff"/><path d="M12 6.2v2.7M12 14.1v2.7M6.8 11.5h2.6M14.6 11.5h2.6" stroke="#7c86ff"/></svg></span>
      <span class="logo-txt"><span class="logo-name">ПЕСТКОНТРОЛЬ</span> <span class="logo-sub">Центр</span></span>
    </a>
    <nav class="nav" aria-label="Основное меню">
      <div class="nav-dd"><button class="nav-dd-btn" type="button" aria-expanded="false" aria-controls="nav-uslugi">Услуги<svg viewBox="0 0 12 12" aria-hidden="true"><path d="M2.5 4.5 6 8l3.5-3.5" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="nav-dd-panel" id="nav-uslugi"><a href="../../"><span><span class="nw">Пест-контроль</span> для бизнеса</span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../dezinfektsiya/">Дезинфекция для организаций<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../deratizatsiya/">Дератизация для организаций<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../dezinsektsiya/">Дезинсекция для организаций<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../deratizatsiya-i-dezinsektsiya/">Дератизация и дезинсекция<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../sanitarnyy-audit/"><span>Санитарный аудит <span class="nw">(СЭС-аудит)</span></span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../laboratornye-issledovaniya/">Лабораторные исследования<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../razrabotka-ppk/">Разработка ППК<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../ochistka-dezinfektsiya-ventilyatsii/">Очистка и дезинфекция вентиляции<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../dogovor-deratizatsiya-dezinsektsiya/">Договор на обслуживание<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="#vse-uslugi" class="nav-dd-all">Все услуги<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a></div></div><div class="nav-dd"><button class="nav-dd-btn" type="button" aria-expanded="false" aria-controls="nav-otrasli">Отрасли<svg viewBox="0 0 12 12" aria-hidden="true"><path d="M2.5 4.5 6 8l3.5-3.5" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="nav-dd-panel" id="nav-otrasli"><a href="../../pishchevoe-proizvodstvo/">Пищевые производства<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../magaziny-i-torgovye-seti/">Магазины и торговые сети<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../restorany-i-kafe/">Рестораны и кафе<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../dezinsektsiya/restorany-i-kafe/" class="nav-sub">Дезинсекция кафе и ресторанов<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../deratizatsiya/restorany-i-kafe/" class="nav-sub">Дератизация ресторанов и кафе<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../sklady-i-logistika/">Склады и логистика<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../farmatsevticheskie-proizvodstva/">Фармацевтические производства<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../gostinitsy/">Гостиницы и отели<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../biznes-tsentry-torgovye-tsentry-predpriyatiya/">Бизнес-центры, ТЦ и предприятия<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../#otrasli" class="nav-dd-all">Все отрасли<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a></div></div><a href="../../dogovor-deratizatsiya-dezinsektsiya/">Договор</a><a href="../../#podhod">Метод IPM</a><a href="#vse-uslugi">Цена</a><div class="nav-dd"><button class="nav-dd-btn active" type="button" aria-expanded="false" aria-controls="nav-materialy">Материалы<svg viewBox="0 0 12 12" aria-hidden="true"><path d="M2.5 4.5 6 8l3.5-3.5" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="nav-dd-panel" id="nav-materialy"><a href="../../normativnaya-baza/">Нормативная база<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../normativnaya-baza/effektivnost-deratizatsii-i-dezinsektsii/">Оценка эффективности дератизации и дезинсекции<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/programma-pest-kontrolya/"><span>Программа <span class="nw">пест-контроля</span></span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/zhurnal-pest-kontrolya/"><span>Журнал <span class="nw">пест-контроля</span></span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/skhema-tochek-pest-kontrolya/"><span>Схема точек <span class="nw">пест-контроля</span></span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/akt-deratizatsii-i-dezinsektsii/">Акт дератизации и дезинсекции<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/pest-menedzhment-ili-razovaya-obrabotka/"><span><span class="nw">Пест-менеджмент</span> или разовая обработка</span><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/programma-proizvodstvennogo-kontrolya-haccp/">Программа производственного контроля по ХАССП<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a><a href="../../materialy/" class="nav-dd-all">Все материалы<svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></a></div></div>
    </nav>
    <div class="hdr-right">
      <button class="srch-btn" type="button" data-srch aria-label="Поиск по сайту" aria-haspopup="dialog"><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="11" cy="11" r="7" fill="none" stroke="currentColor" stroke-width="2"/><path d="m20 20-3.6-3.6" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"/></svg></button>
      <a class="phone" href="tel:+74951043570">+7 (495) 104-35-70</a>
      <a href="#zayavka" class="btn btn-w btn-sm" data-magnet><span class="btn-t">Бесплатный выезд</span></a>
      <button class="burger" id="burger" aria-label="Открыть меню" aria-expanded="false" aria-controls="mmenu"><span></span></button>
    </div>
  </div>
</header>
<nav class="mmenu" id="mmenu" aria-label="Мобильное меню">
  <div class="mm-group"><button class="mm-toggle" type="button" aria-expanded="false" aria-controls="mm-uslugi">Услуги<svg viewBox="0 0 24 24" aria-hidden="true"><path d="m6 9 6 6 6-6" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="mm-sub" id="mm-uslugi"><div><a href="../../"><span><span class="nw">Пест-контроль</span> для бизнеса</span></a><a href="../../dezinfektsiya/">Дезинфекция для организаций</a><a href="../../deratizatsiya/">Дератизация для организаций</a><a href="../../dezinsektsiya/">Дезинсекция для организаций</a><a href="../../deratizatsiya-i-dezinsektsiya/">Дератизация и дезинсекция</a><a href="../../sanitarnyy-audit/"><span>Санитарный аудит <span class="nw">(СЭС-аудит)</span></span></a><a href="../../laboratornye-issledovaniya/">Лабораторные исследования</a><a href="../../razrabotka-ppk/">Разработка ППК</a><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора</a><a href="../../ochistka-dezinfektsiya-ventilyatsii/">Очистка и дезинфекция вентиляции</a><a href="../../dogovor-deratizatsiya-dezinsektsiya/">Договор на обслуживание</a><a href="#vse-uslugi">Все услуги</a></div></div></div><div class="mm-group"><button class="mm-toggle" type="button" aria-expanded="false" aria-controls="mm-otrasli">Отрасли<svg viewBox="0 0 24 24" aria-hidden="true"><path d="m6 9 6 6 6-6" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="mm-sub" id="mm-otrasli"><div><a href="../../pishchevoe-proizvodstvo/">Пищевые производства</a><a href="../../magaziny-i-torgovye-seti/">Магазины и торговые сети</a><a href="../../restorany-i-kafe/">Рестораны и кафе</a><a href="../../dezinsektsiya/restorany-i-kafe/" class="nav-sub">Дезинсекция кафе и ресторанов</a><a href="../../deratizatsiya/restorany-i-kafe/" class="nav-sub">Дератизация ресторанов и кафе</a><a href="../../sklady-i-logistika/">Склады и логистика</a><a href="../../farmatsevticheskie-proizvodstva/">Фармацевтические производства</a><a href="../../gostinitsy/">Гостиницы и отели</a><a href="../../biznes-tsentry-torgovye-tsentry-predpriyatiya/">Бизнес-центры, ТЦ и предприятия</a><a href="../../#otrasli">Все отрасли</a></div></div></div><a href="../../dogovor-deratizatsiya-dezinsektsiya/">Договор <small>на дератизацию и дезинсекцию</small></a><a href="../../#podhod">Метод IPM</a><a href="#vse-uslugi">Цена</a><div class="mm-group open" data-open><button class="mm-toggle" type="button" aria-expanded="true" aria-controls="mm-materialy">Материалы<svg viewBox="0 0 24 24" aria-hidden="true"><path d="m6 9 6 6 6-6" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"/></svg></button><div class="mm-sub" id="mm-materialy"><div><a href="../../normativnaya-baza/">Нормативная база</a><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора</a><a href="../../normativnaya-baza/effektivnost-deratizatsii-i-dezinsektsii/">Оценка эффективности дератизации и дезинсекции</a><a href="../../materialy/programma-pest-kontrolya/"><span>Программа <span class="nw">пест-контроля</span></span></a><a href="../../materialy/zhurnal-pest-kontrolya/"><span>Журнал <span class="nw">пест-контроля</span></span></a><a href="../../materialy/skhema-tochek-pest-kontrolya/"><span>Схема точек <span class="nw">пест-контроля</span></span></a><a href="../../materialy/akt-deratizatsii-i-dezinsektsii/">Акт дератизации и дезинсекции</a><a href="../../materialy/pest-menedzhment-ili-razovaya-obrabotka/"><span><span class="nw">Пест-менеджмент</span> или разовая обработка</span></a><a href="../../materialy/programma-proizvodstvennogo-kontrolya-haccp/">Программа производственного контроля по ХАССП</a><a href="../../materialy/">Все материалы</a></div></div></div>
  <a href="#zayavka" class="btn btn-w btn-lg"><span class="btn-t">Заказать бесплатное обследование</span></a>
</nav>

<main id="main" tabindex="-1">
<section class="hero f-hero" id="hero">
  <div class="hero-media"><picture><source media="(max-width:760px)" srcset="../../img/mat-sterilizatory-hero-mob-760.webp 760w, ../../img/mat-sterilizatory-hero-mob.webp 1024w" sizes="100vw" width="1024" height="768" data-fp="0.488 0.031 0.852 0.763 0.608 0.031 0.828 0.315"><img class="f-hero-img" src="../../img/mat-sterilizatory-hero.webp" srcset="../../img/mat-sterilizatory-hero-1440.webp 1440w, ../../img/mat-sterilizatory-hero.webp 1920w" sizes="100vw" width="1920" height="1072" alt="Специалист лаборатории в шапочке и перчатках проверяет химический индикатор у сухожарового шкафа" fetchpriority="high" decoding="async" data-fp="0.546 0.038 0.868 0.947 0.651 0.038 0.849 0.351"></picture><div class="fx-lit" aria-hidden="true"><div class="fx-lit-in"><picture><source media="(max-width:760px)" srcset="../../img/mat-sterilizatory-hero-mob-760.webp 760w, ../../img/mat-sterilizatory-hero-mob.webp 1024w" sizes="100vw" width="1024" height="768" data-fp="0.488 0.031 0.852 0.763 0.608 0.031 0.828 0.315"><img class="f-hero-img fx-lit-img" src="../../img/mat-sterilizatory-hero.webp" srcset="../../img/mat-sterilizatory-hero-1440.webp 1440w, ../../img/mat-sterilizatory-hero.webp 1920w" sizes="100vw" width="1920" height="1072" alt="" decoding="async" data-fp="0.546 0.038 0.868 0.947 0.651 0.038 0.849 0.351"></picture></div></div></div>
  <div class="wrap">
    <div class="hero-copy">
      <nav class="f-crumbs" aria-label="Навигационная цепочка" data-h><a href="../../">Главная</a><span aria-hidden="true">→</span><a href="../../materialy/">Материалы</a><span aria-hidden="true">→</span><span aria-current="page">Контроль стерилизаторов: методы и журнал</span></nav>
      <span class="badge" data-h><span class="dot"></span>Материалы · Стерилизация</span>
      <h1><span class="ln"><span>Контроль работы стерилизаторов:</span></span> <span class="ln"><span><em>методы, периодичность, журнал</em></span></span></h1>
      <p class="lead" data-h>Что проверяют при каждой загрузке, когда нужен бактериологический контроль, что записывать и как хранить инструменты. Для салонов красоты, маникюрных кабинетов, стоматологий и клиник — по СанПиН <span class="nw">3.3686-21</span> и СП <span class="nw">2.1.4284-26</span>.</p>
      <ul class="lb-hero-list"><li>Три метода контроля и кто их проводит</li><li>Периодичность по действующим правилам</li><li>Что записывать и как хранить инструменты</li></ul>
      <div class="hero-ctas" data-h><a href="../../laboratornye-issledovaniya/kontrol-sterilizatorov/" class="btn btn-w btn-lg" data-magnet><span class="btn-t">Контроль стерилизатора — от 1 600 ₽</span></a><a href="#zayavka" class="btn btn-o btn-lg" data-goal="Стерильность и стерилизаторы" data-magnet><span class="btn-t">Вызвать специалиста</span></a></div>
    </div>
  </div>
</section>
<script id="focal-js">(function(){var s=window,c=document;function m(t){return parseFloat(t)||0}function J(){var t=c.getElementById("hdr")||c.querySelector("header");if(!t)return 0;var e=getComputedStyle(t);return e.position!=="fixed"&&e.position!=="sticky"?0:t.getBoundingClientRect().height+Math.max(0,m(e.top))}function K(t,e){for(var r=(t.getAttribute("srcset")||t.getAttribute("src")||"").split(","),a=0;a<r.length;a++){var n=r[a].trim().split(/\s+/)[0];if(n&&e.indexOf(n.replace(/^(\.\.\/)+|^\.\//,""))!==-1)return!0}return!1}function Q(t){var e=t.currentSrc||"",r=t.parentElement,a=null;if(r&&r.tagName==="PICTURE")for(var n=r.getElementsByTagName("source"),o=0;o<n.length&&!a;o++){var f=n[o];(e?K(f,e):!f.media||s.matchMedia(f.media).matches)&&(a=f)}a||(a=t);var v=a.getAttribute("data-fp");if(!v)return null;var i=t.naturalWidth,l=t.naturalHeight;if((!i||!l||a!==t&&!t.complete)&&(i=m(a.getAttribute("width"))||i,l=m(a.getAttribute("height"))||l),!i||!l)return null;var h=v.split(/\s+/).map(m);return{s:h.slice(0,4),h:h.slice(4,8),nw:i,nh:l}}function V(t){var e=getComputedStyle(t).transform;if(!e||e==="none")return[0,0];var r=e.match(/matrix\(([^)]+)\)/);if(!r)return[0,0];var a=r[1].split(",");return[m(a[4]),m(a[5])]}function W(t,e,r,a,n,o){return t>e?o:r<=a?Math.min(e,Math.max(t,Math.min(a,Math.max(r,n)))):Math.min(e,Math.max(t,r))}var g=0;function T(t,e){if(getComputedStyle(t).objectFit==="cover"){var r=Q(t);if(r){!e&&t.hasAttribute("data-fp-top")&&(t.style.top="",t.removeAttribute("data-fp-top"));var a=t.offsetWidth,n=t.offsetHeight;if(!(a<2||n<2)){for(var o=t.getBoundingClientRect(),f=V(t),v=o.left+o.width/2-f[0]-a/2,i=o.top+o.height/2-f[1]-n/2,l=Math.max(a/r.nw,n/r.nh),h=r.nw*l,d=r.nh*l,R=v,L=i,Y=v+a,F=i+n,M=t.parentElement;M&&M!==c.body;){var I=getComputedStyle(M);if(I.overflow!=="visible"||I.overflowX!=="visible"||I.overflowY!=="visible"){var w=M.getBoundingClientRect();R=Math.max(R,w.left),L=Math.max(L,w.top),Y=Math.min(Y,w.right),F=Math.min(F,w.bottom)}M=M.parentElement}var E=R-v,A=Y-v,p=L-i,C=F-i,N=i+s.pageYOffset,D=N<g;if(D&&(p=Math.max(p,g-N)),!(A-E<2||C-p<2)){var y=t.hasAttribute("data-parallax")?.037*n:0,X=Math.max(6,.035*n),U=Math.max(4,.03*a),u=r.s,b=r.h,S=Math.max(0,d-n),B=Math.max(0,h-a),_=b[1]*d-p-y-X,Z=b[3]*d-C+y,z=W(Math.max(0,Z),Math.min(S,_),u[3]*d-C+y,u[1]*d-p-y,(u[1]+u[3])/2*d-(p+C)/2,Math.min(S,Math.max(0,_))),G=b[0]*h-E-U,H=b[2]*h-A+U,$=W(Math.max(0,H),Math.min(B,G),u[2]*h-A,u[0]*h-E,(u[0]+u[2])/2*h-(E+A)/2,Math.min(B,Math.max(0,(G+H)/2))),q=B>.5?$/B*100:50,tt=S>.5?z/S*100:50;t.style.objectPosition=q.toFixed(2)+"% "+tt.toFixed(2)+"%";var O=b[1]*d-z-p-y;if(O<X&&D&&!e&&getComputedStyle(t).position==="absolute"){var P=Math.min(Math.ceil(g-N),Math.ceil(X-O));if(P>0)return t.style.top=P+"px",t.setAttribute("data-fp-top",P),T(t,!0)}t.setAttribute("data-fp-head",Math.round(O))}}}}}function x(){g=J();for(var t=c.querySelectorAll("img[data-fp], picture source[data-fp] ~ img"),e=0;e<t.length;e++)T(t[e])}s.__focal=x,x();var j;function k(){clearTimeout(j),j=setTimeout(x,120)}c.addEventListener("DOMContentLoaded",x),s.addEventListener("load",x),s.addEventListener("resize",k),s.addEventListener("orientationchange",k),c.addEventListener("load",function(t){var e=t.target;e&&e.tagName==="IMG"&&(e.hasAttribute("data-fp")||e.parentElement&&e.parentElement.tagName==="PICTURE")&&T(e)},!0)})();</script>
<script id="hero-in">(function(d,m){var p=d.documentElement;if(!p.classList.contains("js")||p.classList.contains("anim-fail")||!p.animate||m.matchMedia("(prefers-reduced-motion: reduce)").matches)return;var e=function(t,r){return(r||d).querySelector(t)},u=function(t,r){return[].slice.call((r||d).querySelectorAll(t))},h=e("#hero"),c=e(".d-hero")||e(".p-hero")||e(".f-hero");if(!h)return;var b=m.matchMedia("(hover: hover) and (pointer: fine)").matches,H=b&&!m.matchMedia("(max-width: 760px)").matches&&!p.classList.contains("lowfx"),E="cubic-bezier(.19,1,.22,1)",S="cubic-bezier(.87,0,.13,1)",o=.01,y=m.pcHero={t0:null},g=[];function n(t,r,a,i,l){t&&g.push(t.animate([r,a],{duration:i*1e3,delay:l*1e3,easing:E,fill:"backwards"}))}function s(t,r){return H&&(t.filter="blur("+r+"px)"),t}function L(t){var r=d.createEvent("Event");r.initEvent(t,!1,!1),d.dispatchEvent(r)}var M=!1,T=c&&e(".eyebrow",c);function w(){if(!M)if(M=!0,p.classList.add("hero-in"),c)u(".d-hero-img, .f-hero-img",c).forEach(function(a){n(a,{transform:"scale(1.12)"},{transform:"scale(1)"},2.2,0)}),u("h1 .ln>span",c).forEach(function(a,i){var l=.12+i*.1;getComputedStyle(a.parentNode).display!=="inline"?n(a,{transform:"translate(0,110%) rotate(3deg)"},{transform:"translate(0,0) rotate(0deg)"},1.3,l):n(a,{opacity:o,transform:"translate(0,22px)"},{opacity:1,transform:"translate(0,0)"},1.1,l)}),u("[data-h]",c).forEach(function(a,i){n(a,s({opacity:o,transform:"translate(0,18px)"},6),s({opacity:1,transform:"translate(0,0)"},0),1,.26+i*.06)}),u(".p-stack > a",c).forEach(function(a,i){n(a,s({opacity:o,translate:"0 70px"},8),s({opacity:1,translate:"0 0"},0),1.5,.3+i*.14)});else{u(".hero-bg, .hero-lit",h).forEach(function(a){n(a,{transform:"scale(1.18)"},{transform:"scale(1)"},2.6,0)}),n(e(".badge",h),s({opacity:o,transform:"translate(0,20px)"},8),s({opacity:1,transform:"translate(0,0)"},0),1.1,.1),u("h1 .ln>span",h).forEach(function(a,i){n(a,{transform:"translate(0,110%) rotate(3deg)"},{transform:"translate(0,0) rotate(0deg)"},1.4,.15+i*.11)}),n(e(".lead",h),s({opacity:o,transform:"translate(0,24px)"},8),s({opacity:1,transform:"translate(0,0)"},0),1.2,.4),n(e(".hero-ctas",h),{opacity:o,transform:"translate(0,24px)"},{opacity:1,transform:"translate(0,0)"},1.1,.5);var t=e("#panel");if(t){var r=b?"perspective(1200px) ":"";n(t,s({opacity:o,transform:r+"translate(70px,0) rotateY(-14deg)"},10),s({opacity:1,transform:r+"translate(0,0) rotateY(0deg)"},0),1.6,.3),u("li",t).forEach(function(a,i){n(a,{opacity:o,transform:"translate(24px,0)"},{opacity:1,transform:"translate(0,0)"},.9,.6+i*.08)})}n(e(".scroll-cue",h),{opacity:o},{opacity:1},1,1.1)}}function A(){if(c){var t=m.innerHeight||p.clientHeight;u('[data-group="cards"]',c).forEach(function(r){var a=[].slice.call(r.children);if(a.length){var i=Math.max(1,Math.round(r.offsetWidth/Math.max(1,a[0].offsetWidth)));a.forEach(function(l,I){l.getBoundingClientRect().top>t*.9||e(".ind-img, .d-obj-img, .d-kind-img, .d-swap-img, .pm-img, [data-reveal]",l)||(l.setAttribute("data-hin",""),l.animate([{opacity:o,transform:"translate(0,60px)"},{opacity:1,transform:"translate(0,0)"}],{duration:1300,delay:I%i*100,easing:E,fill:"backwards"}))})}})}}function N(){y.t0===null&&(w(),y.t0=m.performance.now(),T&&T.classList.add("in"),g.forEach(function(t){t.playState==="paused"&&t.play()}),L("pc:hero"))}var f=e("#intro");if(!f||m.location.hash||p.classList.contains("no-intro")){f&&f.parentNode.removeChild(f),N(),A();return}w(),g.forEach(function(t){t.pause()}),A();var k=!1,v=function(){if(!k){k=!0;var t=f.animate([{clipPath:"inset(0% 0% 0% 0%)"},{clipPath:"inset(0% 0% 100% 0%)"}],{duration:750,easing:S,fill:"forwards"}),r=function(){f.parentNode&&(f.parentNode.removeChild(f),y.introDone=!0,L("pc:intro"))};t.onfinish=r,setTimeout(N,300),setTimeout(r,2500)}},x=e(".intro-bar i",f),C=x&&x.getAnimations?x.getAnimations():[];C.length?Promise.all(C.map(function(t){return t.finished})).then(v,v):setTimeout(v,900),setTimeout(v,1500)})(document,window);</script>

<div class="strip" role="group" aria-label="Коротко о контроле стерилизаторов">
  <div class="strip-track" id="stripTrack">
    <div class="strip-set">
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-list-checks" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13 5h8" /> <path d="M13 12h8" /> <path d="M13 19h8" /> <path d="m3 17 2 2 4-4" /> <path d="m3 7 2 2 4-4" /> </svg><b>Три метода</b> — физический, химический, бактериологический</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-clock" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><polyline points="12 6 12 12 16 14"/></svg><b>Не реже 2 раз в год</b> — бактериологический контроль</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-notebook-pen" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13.4 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2v-7.4" /> <path d="M2 6h4" /> <path d="M2 10h4" /> <path d="M2 14h4" /> <path d="M2 18h4" /> <path d="M21.378 5.626a1 1 0 1 0-3.004-3.004l-5.01 5.012a2 2 0 0 0-.506.854l-.837 2.87a.5.5 0 0 0 .62.62l2.87-.837a2 2 0 0 0 .854-.506z" /> </svg><b>Записи</b> — по каждому циклу</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-lock" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><rect width="18" height="11" x="3" y="11" rx="2" ry="2"/><path d="M7 11V7a5 5 0 0 1 10 0v4"/></svg><b>Упаковка</b> — с датой стерилизации</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-file-badge" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13 22h5a2 2 0 0 0 2-2V8a2.4 2.4 0 0 0-.706-1.706l-3.588-3.588A2.4 2.4 0 0 0 14 2H6a2 2 0 0 0-2 2v3.3" /> <path d="M14 2v5a1 1 0 0 0 1 1h5" /> <path d="m7.69 16.479 1.29 4.88a.5.5 0 0 1-.698.591l-1.843-.849a1 1 0 0 0-.879.001l-1.846.85a.5.5 0 0 1-.692-.593l1.29-4.88" /> <circle cx="6" cy="14" r="3" /> </svg><b>СанПиН 3.3686-21</b> — п. 125</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-shield-check" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M20 13c0 5-3.5 7.5-7.66 8.95a1 1 0 0 1-.67-.01C7.5 20.5 4 18 4 13V6a1 1 0 0 1 1-1c2 0 4.5-1.2 6.24-2.72a1.17 1.17 0 0 1 1.52 0C14.51 3.81 17 5 19 5a1 1 0 0 1 1 1z" /> <path d="m9 12 2 2 4-4" /> </svg><b>СП 2.1.4284-26</b> — п. 99.38</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-ban" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><path d="m4.9 4.9 14.2 14.2"/></svg><b>Ошибки</b> — и что делать при росте</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-flask-conical" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M14 2v6a2 2 0 0 0 .245.96l5.51 10.08A2 2 0 0 1 18 22H6a2 2 0 0 1-1.755-2.96l5.51-10.08A2 2 0 0 0 10 8V2" /> <path d="M6.453 15h11.094" /> <path d="M8.5 2h7" /> </svg><b>Контроль стерилизатора</b> — от 1 600 ₽</div>
    </div>
    <div class="strip-set" aria-hidden="true">
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-list-checks" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13 5h8" /> <path d="M13 12h8" /> <path d="M13 19h8" /> <path d="m3 17 2 2 4-4" /> <path d="m3 7 2 2 4-4" /> </svg><b>Три метода</b> — физический, химический, бактериологический</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-clock" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><polyline points="12 6 12 12 16 14"/></svg><b>Не реже 2 раз в год</b> — бактериологический контроль</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-notebook-pen" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13.4 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2v-7.4" /> <path d="M2 6h4" /> <path d="M2 10h4" /> <path d="M2 14h4" /> <path d="M2 18h4" /> <path d="M21.378 5.626a1 1 0 1 0-3.004-3.004l-5.01 5.012a2 2 0 0 0-.506.854l-.837 2.87a.5.5 0 0 0 .62.62l2.87-.837a2 2 0 0 0 .854-.506z" /> </svg><b>Записи</b> — по каждому циклу</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-lock" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><rect width="18" height="11" x="3" y="11" rx="2" ry="2"/><path d="M7 11V7a5 5 0 0 1 10 0v4"/></svg><b>Упаковка</b> — с датой стерилизации</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-file-badge" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M13 22h5a2 2 0 0 0 2-2V8a2.4 2.4 0 0 0-.706-1.706l-3.588-3.588A2.4 2.4 0 0 0 14 2H6a2 2 0 0 0-2 2v3.3" /> <path d="M14 2v5a1 1 0 0 0 1 1h5" /> <path d="m7.69 16.479 1.29 4.88a.5.5 0 0 1-.698.591l-1.843-.849a1 1 0 0 0-.879.001l-1.846.85a.5.5 0 0 1-.692-.593l1.29-4.88" /> <circle cx="6" cy="14" r="3" /> </svg><b>СанПиН 3.3686-21</b> — п. 125</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-shield-check" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M20 13c0 5-3.5 7.5-7.66 8.95a1 1 0 0 1-.67-.01C7.5 20.5 4 18 4 13V6a1 1 0 0 1 1-1c2 0 4.5-1.2 6.24-2.72a1.17 1.17 0 0 1 1.52 0C14.51 3.81 17 5 19 5a1 1 0 0 1 1 1z" /> <path d="m9 12 2 2 4-4" /> </svg><b>СП 2.1.4284-26</b> — п. 99.38</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-ban" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><path d="m4.9 4.9 14.2 14.2"/></svg><b>Ошибки</b> — и что делать при росте</div>
      <div class="strip-item"><svg aria-hidden="true" focusable="false" class="lucide lucide-flask-conical" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <path d="M14 2v6a2 2 0 0 0 .245.96l5.51 10.08A2 2 0 0 1 18 22H6a2 2 0 0 1-1.755-2.96l5.51-10.08A2 2 0 0 0 10 8V2" /> <path d="M6.453 15h11.094" /> <path d="M8.5 2h7" /> </svg><b>Контроль стерилизатора</b> — от 1 600 ₽</div>
    </div>
  </div>
</div>

<section class="s" id="korotko">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Коротко</div><h2 data-split>Коротко: <em>контроль стерилизации</em></h2></div>
    <p class="lb-def" data-fade><b>Контроль стерилизации</b> включает контроль работы стерилизаторов, проверку значений параметров режимов стерилизации и оценку её эффективности (подп. 49 п. 125 СанПиН <span class="nw">3.3686-21</span>). Работу стерилизаторов проверяют физическим, химическим и бактериологическим методами; параметры режимов — физическим и химическим, а эффективность стерилизации — по бактериологическим исследованиям стерильности изделий.</p>
    <table class="d-table lb-short" data-fade>
      <caption class="sr-only">Коротко: контроль стерилизации — коротко</caption>
      <tbody><tr><th scope="row">Каждый цикл</th><td>приборы стерилизатора и химические индикаторы — это делает персонал</td></tr><tr><th scope="row">Каждый день</th><td>контроль качества предстерилизационной очистки — 1&nbsp;% изделий каждого наименования, но не менее трёх</td></tr><tr><th scope="row">Не реже 2&nbsp;раз в год</th><td>бактериологический контроль стерилизаторов биологическими индикаторами, а также после установки и ремонта</td></tr><tr><th scope="row">В салонах красоты</th><td>качество стерилизации и эффективность оборудования — 2&nbsp;раза в год (п. 99.38 СП <span class="nw">2.1.4284-26</span>)</td></tr><tr><th scope="row">Записи</th><td>сведения о предстерилизационной очистке и стерилизации регистрируют в бумажном или электронном виде (п. 99.21)</td></tr><tr><th scope="row">Кто проводит бакконтроль</th><td>лаборатория: биологические индикаторы после цикла исследуют в лабораторных условиях</td></tr></tbody>
    </table>
    <p class="lb-upd" data-fade>Обновлено 11.11.2026 · Автор: <a href="#avtor">Марианна Семерина, санитарный врач</a></p>
  </div>
</section>

<section class="s" id="kto">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Кому нужно</div><h2 data-split>Кто обязан <em>контролировать стерилизаторы</em></h2></div>
    <div class="d-cards lbs-cards" data-group="cards">
      <div class="d-card lbs-card"><span class="lbs-k">Медицинские организации</span><h3>Клиники и стоматологии</h3><p>Контроль работы стерилизаторов физическим, химическим и бактериологическим методами; бактериологический — после установки и ремонта и не реже 2&nbsp;раз в год (подп. 50–51 п. 125 СанПиН <span class="nw">3.3686-21</span>).</p></div>
      <div class="d-card lbs-card"><span class="lbs-k">Бытовые услуги</span><h3>Салоны, маникюр, тату</h3><p>Производственный контроль качества стерилизации и эффективности стерилизационного оборудования — 2&nbsp;раза в год, бакконтроль после установки и ремонта, химические индикаторы — в каждом цикле (п. 99.38 СП <span class="nw">2.1.4284-26</span>).</p></div>
      <div class="d-card lbs-card"><span class="lbs-k">Лаборатории</span><h3>Обеззараживание материалов</h3><p>Паровые и воздушные стерилизаторы контролируют физическими, химическими и биологическими методами; плановый бакконтроль — 2&nbsp;раза в год с интервалом 6&nbsp;месяцев и повторный при плохом результате (пп. 226–227 СанПиН <span class="nw">3.3686-21</span>).</p></div>
    </div>
  </div>
</section>

<section class="s" id="metody">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Методы</div><h2 data-split>Три метода <em>контроля</em></h2></div>
    <ol class="d-terms lbs-terms" data-group="steps">
      <li><b>Физический</b><span>По <span class="nw">контрольно-измерительным</span> приборам стерилизатора — температуре, давлению и времени. Персонал следит за ними в каждом цикле: если параметры не достигнуты, цикл не засчитывают.</span></li>
      <li><b>Химический</b><span>Химические индикаторы меняют цвет или плавятся, когда в точке камеры достигнуты параметры режима. Их закладывают в каждый цикл; индикатор, который изменился неравномерно или не до конца, — повод не использовать загрузку и разобраться с режимом (МУ <span class="nw">15/6-5</span>).</span></li>
      <li><b>Бактериологический</b><span>Биологические индикаторы содержат <span class="nw">тест-микроорганизмы</span>, устойчивые к режиму стерилизации. После цикла их исследуют в лаборатории: отсутствие роста подтверждает, что режим убивает микроорганизмы. Этот метод оценивает эффективность, остальные — параметры.</span></li>
    </ol>
  </div>
</section>

<section class="s" id="periodichnost">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Периодичность</div><h2 data-split>Что и как часто <em>проверять</em></h2></div>
    <table class="d-table lbs-t" data-fade>
      <thead><tr><th scope="col">Что</th><th scope="col">Как часто</th><th scope="col">Основание</th></tr></thead>
      <tbody>
        <tr><td data-l="Что">Параметры режима по приборам и химические индикаторы</td><td data-l="Как часто">каждый цикл стерилизации</td><td data-l="Основание">подп. 50 п. 125 СанПиН <span class="nw">3.3686-21</span>; п. 99.38 СП <span class="nw">2.1.4284-26</span></td></tr>
        <tr><td data-l="Что">Качество предстерилизационной очистки — азопирамовая или амидопириновая проба, при щелочных средствах — фенолфталеиновая</td><td data-l="Как часто">ежедневно: 1&nbsp;% изделий каждого наименования, но не менее трёх единиц</td><td data-l="Основание">подп. 23–24 п. 125 СанПиН <span class="nw">3.3686-21</span></td></tr>
        <tr><td data-l="Что">Бактериологический контроль стерилизатора</td><td data-l="Как часто">после установки и ремонта, в ходе эксплуатации — не реже 2&nbsp;раз в год</td><td data-l="Основание">подп. 51 п. 125 СанПиН <span class="nw">3.3686-21</span></td></tr>
        <tr><td data-l="Что">Качество стерилизации инструментов и эффективность стерилизационного оборудования в салоне</td><td data-l="Как часто">2&nbsp;раза в год</td><td data-l="Основание">п. 99.38 СП <span class="nw">2.1.4284-26</span></td></tr>
        <tr><td data-l="Что">Бактериологический контроль стерилизаторов для обеззараживания материалов в лаборатории</td><td data-l="Как часто">2&nbsp;раза в год с интервалом 6&nbsp;месяцев и повторно при плохом результате</td><td data-l="Основание">п. 227 СанПиН <span class="nw">3.3686-21</span></td></tr>
      </tbody>
    </table>
  </div>
</section>

<section class="s" id="zapisi">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Журнал</div><h2 data-split>Что записывать <em>в журнал</em></h2></div>
    <div class="lbs-split">
      <div data-fade>
        <p class="lbs-p">В салонах красоты и парикмахерских сведения о предстерилизационной очистке и стерилизации регистрируют в бумажном или электронном виде (п. 99.21 СП <span class="nw">2.1.4284-26</span>). Форма не установлена, поэтому важно, чтобы по записям можно было восстановить каждый цикл. Результаты контроля предстерилизационной очистки регистрируют в журнале (подп. 24 п. 125 СанПиН <span class="nw">3.3686-21</span>).</p>
        <p class="lbs-p">Протоколы бактериологического контроля из лаборатории храните вместе с журналом — их спрашивают при проверке в первую очередь.</p>
      </div>
      <ul class="d-ticks lbs-ticks" data-group="ctalist">
        <li>Дата, номер цикла и стерилизатор</li>
        <li>Режим: температура и время</li>
        <li>Что стерилизовали и в каком количестве</li>
        <li>Результат химического индикатора — отметка или сам индикатор</li>
        <li>Результат контроля предстерилизационной очистки</li>
        <li>Фамилия и подпись ответственного</li>
      </ul>
    </div>
  </div>
</section>

<section class="s" id="hranenie">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Хранение</div><h2 data-split>Как упаковывать и хранить <em>инструменты в салоне</em></h2></div>
    <ul class="d-ticks lbs-ticks" data-group="ctalist">
      <li><b>Обработка после клиента.</b> Инструменты, которыми можно повредить кожу или слизистые, после каждого посетителя обеззараживают в дезинфицирующем растворе по режиму для вирусных гепатитов, затем проводят предстерилизационную очистку и стерилизацию (п. 99.31).</li>
      <li><b>Упаковка.</b> Инструменты и расходные материалы стерилизуют упакованными в стерилизационные материалы и в них же хранят; на пакете указывают дату стерилизации (п. 99.29).</li>
      <li><b>Без упаковки.</b> Допустимо, только если инструменты используют в течение 1&nbsp;часа или хранят в стерилизаторе (п. 99.29).</li>
      <li><b>Наборы.</b> На одно рабочее место — не менее трёх наборов инструментов или сменных одноразовых элементов (п. 99.28).</li>
      <li><b>Запас средств.</b> Средств для дезинфекции, предстерилизационной очистки и стерилизации — не меньше чем на 3&nbsp;дня; ёмкости с растворами подписывают: средство, концентрация, назначение, дата приготовления (п. 99.32).</li>
    </ul>
  </div>
</section>

<section class="s" id="oshibki">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Ошибки</div><h2 data-split>Частые ошибки <em>и что делать при плохом результате</em></h2></div>
    <div class="d-cards lbs-cards lbs-c2" data-group="cards">
      <div class="d-card lbs-card"><span class="lbs-k">Загрузка</span><h3>Перегруженная камера</h3><p>Пакеты лежат плотно друг на друге, и пар или горячий воздух не доходит до всех изделий. Индикатор в центре загрузки показывает это первым.</p></div>
      <div class="d-card lbs-card"><span class="lbs-k">Цикл</span><h3>Прерванный цикл</h3><p>Дверцу открыли раньше времени или добавили инструменты в процессе. Такой цикл не засчитывают и проводят заново.</p></div>
      <div class="d-card lbs-card"><span class="lbs-k">Документы</span><h3>Нет записей и протоколов</h3><p>Стерилизуют правильно, но записей о циклах нет, а бактериологический контроль после ремонта не делали. Для проверяющего это нарушение.</p></div>
      <div class="d-card lbs-card"><span class="lbs-k">Результат</span><h3>Рост на биотесте</h3><p>Стерилизатор в этом режиме не используют, пока не найдена причина: загрузка, упаковка, датчики, уплотнитель. После наладки — повторный бактериологический контроль.</p></div>
    </div>
    <div class="card lbs-go" data-fade><p><b>Проверим стерилизаторы и облучатели</b>Бактериологический контроль биологическими индикаторами — от 1&nbsp;600&nbsp;₽, анализ на стерильность — от 1&nbsp;003&nbsp;₽ за точку.</p><a href="../../laboratornye-issledovaniya/kontrol-sterilizatorov/" class="btn btn-w btn-sm"><span class="btn-t">Цены и расчёт</span></a></div>
  </div>
</section>

<section class="s" id="avtor">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Автор</div><h2 data-split>Кто подготовил <em>материал</em></h2></div>
    <div class="lb-author-wrap" data-fade>
      <div class="card lb-author">
        <img class="lb-avatar" src="../../img/san-author-photo-240.webp" srcset="../../img/san-author-photo-240.webp 240w, ../../img/san-author-photo-480.webp 480w" sizes="(max-width:600px) 80px, 112px" width="240" height="240" loading="lazy" decoding="async" alt="Иллюстративное фото санитарного врача, изображение сгенерировано">
        <div><p class="lb-author-name">Марианна Семерина</p><p class="lb-author-role">Санитарный врач, автор материала</p><p class="lb-author-date">Дата обновления — 11.11.2026</p><p class="lb-author-note">Фото иллюстративное</p></div>
      </div>
      <ul class="lb-principles"><li><b>По вашей программе.</b> Точки, показатели и кратность берём из <span class="nw">плана-графика</span> ППК, а не из общего списка.</li><li><b>Понятный результат.</b> К протоколам — короткий разбор: что в норме, что нет и что сделать.</li><li><b>Вместе с санитарными работами.</b> Если показатель не в норме, поможем исправить причину: дезинфекция, <span class="nw">пест-контроль</span>, очистка вентиляции — и повторим исследование.</li></ul>
    </div>
  </div>
</section>

<section class="s" id="normativnaya-baza">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Источники</div><h2 data-split>Нормативная база <em>(проверено 11.11.2026)</em></h2><p class="sub" data-fade>Документы о производственном контроле, дезинсекции и дератизации — в разделе <a href="../../normativnaya-baza/">«Нормативная база»</a>.</p></div>
    <ul class="lb-base" data-fade><li>СанПиН <span class="nw">3.3686-21</span> «<span class="nw">Санитарно-эпидемиологические</span> требования по профилактике инфекционных болезней» — п. 125, подп. 23–24 и 49–52; пп. 226–227 (<a href="http://pravo.gov.ru/proxy/ips/?docbody=&amp;nd=602107773" target="_blank" rel="noopener">официальный текст</a>)</li><li>МУ <span class="nw">15/6-5</span> «Методические указания по контролю работы паровых и воздушных стерилизаторов» (утв. Минздравом СССР 28.02.1991) (<a href="https://base.garant.ru/4181412/" target="_blank" rel="noopener">Гарант</a>)</li><li>СП <span class="nw">2.1.4284-26</span> «<span class="nw">Санитарно-эпидемиологические</span> требования к эксплуатации помещений, зданий, сооружений, оборудования и транспорта, а также условиям деятельности хозяйствующих субъектов, осуществляющих продажу товаров, выполнение работ или оказание услуг» (утв. 02.06.2026 № 20, действуют с 01.09.2026 взамен СП <span class="nw">2.1.3678-20</span>) — пп. 99.21, 99.28, 99.29, 99.31, 99.32 и 99.38 (парикмахерские и косметические услуги) (<a href="http://publication.pravo.gov.ru/document/0001202606020088" target="_blank" rel="noopener">официальное опубликование</a>)</li><li>СП <span class="nw">1.1.1058-01</span> «Организация и проведение производственного контроля за соблюдением санитарных правил и выполнением <span class="nw">санитарно-противоэпидемических</span> (профилактических) мероприятий» — п. 2.5 (<a href="https://www.garant.ru/consult/work_law/1620091/" target="_blank" rel="noopener">Гарант</a>)</li></ul>
  </div>
</section>


<!-- ============ СМОТРИТЕ ТАКЖЕ (перелинковка) ============ -->
<section class="s s-rel" id="smotrite-takzhe">
  <div class="wrap">
    <div class="head">
      <div class="eyebrow" data-eyebrow>Смотрите также</div>
      <h2 data-split>Связанные услуги <em>и материалы</em></h2>
    </div>
    <div class="rel-grid" data-group="cards">
      <a class="card rel-card" href="../../laboratornye-issledovaniya/kontrol-sterilizatorov/"><span class="rel-k">Услуга</span><span class="rel-t">Контроль работы стерилизаторов</span><span class="rel-d">Бактериологический контроль автоклавов и сухожаровых шкафов, стерильность и облучатели — от 1 003 ₽.</span><span class="rel-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a>
      <a class="card rel-card" href="../../laboratornye-issledovaniya/"><span class="rel-k">Услуга</span><span class="rel-t">Лабораторные исследования</span><span class="rel-d">Смывы, воздух, вода, продукция и замеры по ППК — своя лаборатория, прайс и расчёт онлайн. От 2 600 ₽.</span><span class="rel-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a>
      <a class="card rel-card" href="../../dezinfektsiya/"><span class="rel-k">Услуга</span><span class="rel-t">Дезинфекция для организаций</span><span class="rel-d">Плановая и внеплановая дезинфекция, смывы, периодичность по правилам 2026 года и все санитарные услуги в одной программе.</span><span class="rel-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a>
      <a class="card rel-card" href="../../sanitarnyy-audit/"><span class="rel-k">Услуга</span><span class="rel-t">Санитарный аудит (<span class="nw">СЭС-аудит</span>)</span><span class="rel-d">Проверка по проверочным листам и СанПиН 2026 года, смывы и пробы воздуха, акт с реестром нарушений.</span><span class="rel-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a>
    </div>
  </div>
</section>

<section class="s" id="voprosy">
  <div class="wrap">
    <div class="head"><div class="eyebrow" data-eyebrow>Вопросы</div><h2 data-split>Вопросы <em>о контроле стерилизаторов</em></h2></div>
    <div class="faq">
      <div class="faq-col" data-group="faq">
        <div class="card qa"><button aria-expanded="false" aria-controls="a1" id="q1"><span>Как часто проводить бактериологический контроль стерилизаторов?</span><span class="pm"></span></button><div class="ans" id="a1" role="region" aria-labelledby="q1"><div><p>После установки и ремонта и в ходе эксплуатации не реже 2&nbsp;раз в год в рамках производственного контроля (подп. 51 п. 125 СанПиН <span class="nw">3.3686-21</span>). В салонах красоты качество стерилизации и эффективность оборудования контролируют 2&nbsp;раза в год (п. 99.38 СП <span class="nw">2.1.4284-26</span>).</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a2" id="q2"><span>Какие методы контроля стерилизации существуют?</span><span class="pm"></span></button><div class="ans" id="a2" role="region" aria-labelledby="q2"><div><p>Физический — по приборам стерилизатора, химический — химическими индикаторами, бактериологический — биологическими индикаторами. Параметры режима контролируют физическим и химическим методами, эффективность — бактериологическим.</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a3" id="q3"><span>Нужен ли журнал стерилизации в салоне красоты?</span><span class="pm"></span></button><div class="ans" id="a3" role="region" aria-labelledby="q3"><div><p>Сведения о предстерилизационной очистке и стерилизации нужно регистрировать в бумажном или электронном виде (п. 99.21 СП <span class="nw">2.1.4284-26</span>). Удобнее всего вести журнал, где по каждому циклу видны дата, режим, загрузка, результат индикатора и ответственный.</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a4" id="q4"><span>Можно ли стерилизовать инструменты без упаковки?</span><span class="pm"></span></button><div class="ans" id="a4" role="region" aria-labelledby="q4"><div><p>Только если их используют в течение 1&nbsp;часа или хранят в стерилизаторе. В остальных случаях инструменты стерилизуют и хранят в стерилизационной упаковке с датой стерилизации (п. 99.29 СП <span class="nw">2.1.4284-26</span>).</p></div></div></div>
      </div>
      <div class="faq-col" data-group="faq">
        <div class="card qa"><button aria-expanded="false" aria-controls="a5" id="q5"><span>Что такое азопирамовая проба?</span><span class="pm"></span></button><div class="ans" id="a5" role="region" aria-labelledby="q5"><div><p>Это проба на остатки крови на инструментах после предстерилизационной очистки. При щелочных средствах с pH выше 8,5 дополнительно ставят фенолфталеиновую пробу на остатки моющего средства. Контроль проводят ежедневно — 1&nbsp;% изделий каждого наименования, но не менее трёх единиц.</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a6" id="q6"><span>Кто может проводить бактериологический контроль стерилизатора?</span><span class="pm"></span></button><div class="ans" id="a6" role="region" aria-labelledby="q6"><div><p>Лаборатория: биологические индикаторы закладывают в камеру, проводят цикл и исследуют индикаторы в лабораторных условиях. Мы делаем это на вашем объекте с вашим стерилизатором и обычной загрузкой.</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a7" id="q7"><span>Сколько хранятся стерильные инструменты?</span><span class="pm"></span></button><div class="ans" id="a7" role="region" aria-labelledby="q7"><div><p>Срок зависит от упаковочного материала — его указывает производитель упаковки. На каждом пакете ставят дату стерилизации, чтобы срок можно было проверить.</p></div></div></div>
        <div class="card qa"><button aria-expanded="false" aria-controls="a8" id="q8"><span>Что делать, если биологический индикатор показал рост?</span><span class="pm"></span></button><div class="ans" id="a8" role="region" aria-labelledby="q8"><div><p>Не использовать стерилизатор в этом режиме, пока не найдена причина, вызвать сервис для проверки и после наладки повторить бактериологический контроль.</p></div></div></div>
      </div>
    </div>
  </div>
</section>

<section class="s s-vu" id="vse-uslugi" aria-labelledby="vu-h">
  <div class="wrap">
    <div class="vu-head"><div class="head"><div class="eyebrow" data-eyebrow>Все услуги Центра</div><h2 id="vu-h" data-split>Один подрядчик — <em>все санитарные задачи</em></h2></div><p class="vu-lead">Пест-контроль, санитарная обработка, лабораторный контроль и документы к проверке Роспотребнадзора для организаций Москвы и области.</p></div>
    <div class="vu-grid" data-group="cards"><div class="vu-col"><div class="card vu-g"><div class="vu-gt">Пест-контроль<span>4</span></div><a class="vu-i" href="../../"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-ipm-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Пест-контроль для бизнеса</span><span class="vu-d">Постоянное обслуживание по IPM: мониторинг, программа, отчёты</span><span class="vu-p">договор от 3 900 ₽/мес</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../deratizatsiya/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-deratizatsiya-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Дератизация</span><span class="vu-d">Крысы и мыши: три контура защиты, точки контроля, акты</span><span class="vu-p">от 3 500 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../dezinsektsiya/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-dezinsektsiya-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Дезинсекция</span><span class="vu-d">Тараканы, мухи, моль — без остановки работы объекта</span><span class="vu-p">от 3 500 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../deratizatsiya-i-dezinsektsiya/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-kompleks-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Дератизация и дезинсекция</span><span class="vu-d">Комплекс по одному договору и общему графику</span><span class="vu-p">от 4 900 ₽/мес</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a></div></div><div class="vu-col"><div class="card vu-g"><div class="vu-gt">Санитарная обработка<span>2</span></div><a class="vu-i" href="../../dezinfektsiya/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-dezinfektsiya-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Дезинфекция</span><span class="vu-d">Плановая и внеплановая обработка помещений</span><span class="vu-p">от 3 500 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../ochistka-dezinfektsiya-ventilyatsii/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-ventilyatsiya-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Очистка и дезинфекция вентиляции</span><span class="vu-d">Воздуховоды и кухонные вытяжки, видео до и после</span><span class="vu-p">от 25 000 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a></div><div class="card vu-cta"><b>Нужно несколько услуг?</b><p>Осмотрим объект за один выезд и рассчитаем всё вместе — с общим графиком работ и комплектом документов.</p><a class="btn btn-w btn-sm" href="#zayavka"><span class="btn-t">Рассчитать комплекс</span></a></div></div><div class="vu-col"><div class="card vu-g"><div class="vu-gt">Контроль и документы<span>4</span></div><a class="vu-i" href="../../sanitarnyy-audit/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-sanaudit-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Санитарный аудит (СЭС-аудит)</span><span class="vu-d">По проверочным листам: акт с реестром нарушений</span><span class="vu-p">от 9 000 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../laboratornye-issledovaniya/"><span class="vu-ic" aria-hidden="true"><img src="../../img/lab-i-ppk.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Лабораторные исследования</span><span class="vu-d">Смывы, воздух, вода, микроклимат по ППК</span><span class="vu-p">от 2 600 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../razrabotka-ppk/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-razrabotka-ppk-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Разработка ППК</span><span class="vu-d">Программа производственного контроля, в том числе по ХАССП</span><span class="vu-p">от 5 900 ₽</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a><a class="vu-i" href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/"><span class="vu-ic" aria-hidden="true"><img src="../../img/ig-dokumenty-rpn-128.webp" width="64" height="64" alt="" loading="lazy" decoding="async"></span><span class="vu-b"><span class="vu-t">Документы для Роспотребнадзора</span><span class="vu-d">Перечень к проверке и чек-лист в PDF</span><span class="vu-p">бесплатно</span></span><span class="vu-a" aria-hidden="true"><svg viewBox="0 0 16 16" aria-hidden="true"><path d="M3 8h10M9 4l4 4-4 4" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg></span></a></div></div></div>
  </div>
</section>
<section class="cta" id="zayavka"><div class="cta-bg f-lazy" aria-hidden="true" data-parallax-bg></div><div class="cta-orb" id="orb" aria-hidden="true"></div>
  <div class="wrap">
    <div>
      <div class="eyebrow" data-eyebrow>Заявка</div>
      <h2 data-split>Проверим стерилизаторы <em>на вашем объекте</em></h2>
      <p class="sub" data-fade>Сообщите, сколько у вас стерилизаторов и облучателей, — перезвоним и назовём стоимость.</p>
      <ul class="cta-list" data-group="ctalist"><li><svg aria-hidden="true" focusable="false" class="lucide lucide-circle-check" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <circle cx="12" cy="12" r="10" /> <path d="m16 9-5.5 5.5L8 12" /> </svg><span>Контроль стерилизатора — от 1&nbsp;600&nbsp;₽</span></li><li><svg aria-hidden="true" focusable="false" class="lucide lucide-circle-check" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <circle cx="12" cy="12" r="10" /> <path d="m16 9-5.5 5.5L8 12" /> </svg><span>Биологические индикаторы под ваши режимы</span></li><li><svg aria-hidden="true" focusable="false" class="lucide lucide-circle-check" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" > <circle cx="12" cy="12" r="10" /> <path d="m16 9-5.5 5.5L8 12" /> </svg><span>Москва и Московская область</span></li></ul>
      <div class="cta-contacts" data-fade>
        <a class="ph" href="tel:+74951043570">+7 (495) 104-35-70</a>
      </div>
    </div>
    <form class="form" id="form" novalidate data-form>
      <div class="fbody">
        <h3>Заявка на контроль</h3>
        <p class="fs">Заполнение займёт меньше минуты</p>
        <div class="lb-fcalc" id="lb-fcalc" hidden><p class="lb-fcalc-h">Ваш расчёт</p><ul id="lb-fcalc-list"></ul><p class="lb-fcalc-t" id="lb-fcalc-t"></p></div>
        <div class="fg">
<div class="field"><label class="sr-only" for="f-name">Ваше имя</label><input id="f-name" name="name" placeholder="Ваше имя *" required autocomplete="name"><small class="ferr">Укажите имя</small></div>
<div class="field"><label class="sr-only" for="phone">Телефон</label><input name="phone" id="phone" type="tel" inputmode="tel" placeholder="+7 (___) ___-__-__ *" required autocomplete="tel"><small class="ferr">Укажите телефон полностью</small></div>
<div class="field full"><label class="sr-only" for="f-company">Компания</label><input id="f-company" name="company" placeholder="Компания (необязательно)" autocomplete="organization"></div>
<div class="field full"><label class="sr-only" for="f-type">Вид объекта</label><select id="f-type" name="type" required><option value="" selected>Вид объекта *</option><option>Ресторан или кафе</option><option>Магазин или торговая сеть</option><option>Пищевое производство</option><option>Склад, логистика</option><option>Гостиница</option><option value="Другое">Медицинская организация</option><option value="Другое">Салон красоты</option><option value="Другое">Бассейн, фитнес</option><option value="Другое">Школа, детский сад</option><option value="Другое">Офис, бизнес-центр</option><option>Фармацевтическое производство</option><option>Другое</option></select><small class="ferr">Выберите вид объекта</small></div>
<div class="field full"><label class="sr-only" for="f-goal">Что нужно</label><select id="f-goal" name="goal"><option value="">Что нужно</option><option>Лабораторный контроль по ППК</option><option>Смывы и пробы воздуха</option><option>Анализ воздуха рабочей зоны</option><option>Анализ воды</option><option>Анализ пищевых продуктов</option><option>Замеры на рабочих местах</option><option selected>Стерильность и стерилизаторы</option><option>Анализ почвы</option><option>Испытания продукции</option><option>Не знаю, какие исследования нужны</option></select></div>
<div class="field full"><label class="sr-only" for="f-addr">Адрес или район</label><input id="f-addr" name="address" placeholder="Адрес или район" autocomplete="street-address"></div>
<div class="field full"><label class="sr-only" for="f-msg">Комментарий</label><textarea id="f-msg" name="comment" placeholder="Комментарий: тип и число стерилизаторов, облучатели, сроки"></textarea></div>
<input type="hidden" name="msg" value="">
<div class="field" hidden><input type="hidden" name="email" value=""></div>
<input type="hidden" name="page" value="Контроль работы стерилизаторов: методы, периодичность, журнал">
</div>
        <button type="submit" class="btn btn-w btn-lg" id="submitBtn"><span class="btn-t">Отправить заявку</span><svg class="btn-ic" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><path d="M5 12h14M13 6l6 6-6 6"/></svg><i class="spin" aria-hidden="true"></i></button>
        <p class="legal">Нажимая кнопку, вы даёте <a href="../../soglasie/" target="_blank" rel="noopener">согласие на обработку персональных данных</a> и подтверждаете, что ознакомились с <a href="../../privacy/" target="_blank" rel="noopener">политикой конфиденциальности</a>.</p>
      </div>
      <div class="ok" role="status" aria-live="polite">
        <svg class="ok-ic" viewBox="0 0 52 52" aria-hidden="true"><circle cx="26" cy="26" r="24" fill="none"/><path fill="none" d="M15 27l7 7 15-16"/></svg>
        <h3>Заявка отправлена</h3><p>Перезвоним в ближайшее рабочее время, уточним задачу и назовём стоимость.</p>
      </div>
    </form>
  </div>
</section>
</main>
<div class="lb-bar" id="lb-bar" hidden><div class="lb-bar-in"><p class="lb-bar-t"><span id="lb-bar-n">0 позиций</span><b id="lb-bar-s">от 0 ₽</b></p><button type="button" class="lb-bar-clear" id="lb-bar-clear">Очистить</button><a href="#zayavka" class="btn btn-w btn-sm lb-bar-go" id="lb-bar-go"><span class="btn-t">Отправить расчёт</span></a></div></div>


<footer>
  <div class="wrap">
    <div class="ft">
      <div>
        <a href="../../" class="logo" aria-label="ПЕСТКОНТРОЛЬ Центр — на главную"><span class="logo-mark"><svg viewBox="0 0 24 24" fill="none" stroke="#fff" stroke-width="1.6" stroke-linejoin="round" aria-hidden="true"><path d="M12 2.5l7.5 3v6c0 5-3.2 8.6-7.5 10-4.3-1.4-7.5-5-7.5-10v-6z"/><circle cx="12" cy="11.5" r="2.6" stroke="#7c86ff"/><path d="M12 6.2v2.7M12 14.1v2.7M6.8 11.5h2.6M14.6 11.5h2.6" stroke="#7c86ff"/></svg></span><span class="logo-txt"><span class="logo-name">ПЕСТКОНТРОЛЬ</span> <span class="logo-sub">Центр</span></span></a>
        <p class="d"><span class="nw">Пест-контроль</span> и <span class="nw">пест-менеджмент</span> по системе IPM для бизнеса в Москве и Московской области: бесплатный аудит, оценка <span class="nw">пест-риска</span>, мониторинг вредителей и отчётность.</p>
      </div>
      <div><h4>Услуги</h4><ul><li><a href="../../"><span><span class="nw">Пест-контроль</span> для бизнеса</span></a></li><li><a href="../../dezinfektsiya/">Дезинфекция для организаций</a></li><li><a href="../../deratizatsiya/">Дератизация для организаций</a></li><li><a href="../../dezinsektsiya/">Дезинсекция для организаций</a></li><li><a href="../../deratizatsiya-i-dezinsektsiya/">Дератизация и дезинсекция</a></li><li><a href="../../sanitarnyy-audit/"><span>Санитарный аудит <span class="nw">(СЭС-аудит)</span></span></a></li><li><a href="../../laboratornye-issledovaniya/">Лабораторные исследования</a></li><li><a href="../../razrabotka-ppk/">Разработка ППК</a></li><li><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора</a></li><li><a href="../../ochistka-dezinfektsiya-ventilyatsii/">Очистка и дезинфекция вентиляции</a></li><li><a href="../../dogovor-deratizatsiya-dezinsektsiya/">Договор на дератизацию и дезинсекцию</a></li><li><a href="../../#etapy">Этапы работы</a></li><li><a href="../../#vrediteli">Вредители</a></li><li><a href="#vse-uslugi">Цена</a></li><li><a href="#voprosy">Вопросы</a></li></ul></div>
      <div><h4>Отрасли</h4><ul><li><a href="../../pishchevoe-proizvodstvo/">Пищевые производства</a></li><li><a href="../../magaziny-i-torgovye-seti/">Магазины и торговые сети</a></li><li><a href="../../restorany-i-kafe/">Рестораны и кафе</a></li><li class="ft-sub"><a href="../../dezinsektsiya/restorany-i-kafe/">Дезинсекция кафе и ресторанов</a></li><li class="ft-sub"><a href="../../deratizatsiya/restorany-i-kafe/">Дератизация ресторанов и кафе</a></li><li><a href="../../sklady-i-logistika/">Склады и логистика</a></li><li><a href="../../farmatsevticheskie-proizvodstva/">Фармацевтические производства</a></li><li><a href="../../gostinitsy/">Гостиницы и отели</a></li><li><a href="../../biznes-tsentry-torgovye-tsentry-predpriyatiya/">Бизнес-центры, ТЦ и предприятия</a></li></ul></div>
      <div><h4>Материалы</h4><ul><li><a href="../../normativnaya-baza/">Нормативная база</a></li><li><a href="../../normativnaya-baza/proverochnye-listy/">Проверочные листы 2026</a></li><li><a href="../../normativnaya-baza/dokumenty-dlya-rospotrebnadzora/">Документы для Роспотребнадзора</a></li><li><a href="../../normativnaya-baza/effektivnost-deratizatsii-i-dezinsektsii/">Оценка эффективности дератизации и дезинсекции</a></li><li><a href="../../materialy/programma-pest-kontrolya/"><span>Программа <span class="nw">пест-контроля</span></span></a></li><li><a href="../../materialy/zhurnal-pest-kontrolya/"><span>Журнал <span class="nw">пест-контроля</span></span></a></li><li><a href="../../materialy/skhema-tochek-pest-kontrolya/"><span>Схема точек <span class="nw">пест-контроля</span></span></a></li><li><a href="../../materialy/akt-deratizatsii-i-dezinsektsii/">Акт дератизации и дезинсекции</a></li><li><a href="../../materialy/pest-menedzhment-ili-razovaya-obrabotka/"><span><span class="nw">Пест-менеджмент</span> или разовая обработка</span></a></li><li><a href="../../materialy/programma-proizvodstvennogo-kontrolya-haccp/">Программа производственного контроля по ХАССП</a></li><li><a href="../../materialy/">Все материалы</a></li></ul></div>
      <div><h4>Контакты</h4><ul><li><a href="tel:+74951043570">+7 (495) 104-35-70</a></li><li><a href="mailto:b2b@pestcontrol-center.ru">b2b@pestcontrol-center.ru</a></li><li>Пн–Пт: 8:00–20:00</li><li>Срочные выезды: 24/7</li></ul>
      </div>
    </div>
    <div class="fb"><span>© 2026 ПЕСТКОНТРОЛЬ Центр</span><a href="../../privacy/">Политика конфиденциальности</a><a href="../../soglasie/">Согласие на обработку данных</a><span>Информация на сайте не является публичной офертой</span></div>
  </div>
  <div class="wrap ft-company" id="requisites"><p>ООО «Центр дезинфекционных услуг» · ИНН 7714462211 · КПП 771401001 · ОГРН 1207700257775</p></div>
</footer>

<div class="mbar" id="mbar">
  <a href="tel:+74951043570" class="c1"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><path d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1 1 .4 1.9.7 2.8a2 2 0 0 1-.5 2.1L8 9.9a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.8.7a2 2 0 0 1 1.7 2z"/></svg>Позвонить</a>
  <a href="#zayavka" class="c2"><span>Обследование</span></a>
</div>

<script>
/* Предпросмотр: вне рабочего домена заявка не отправляется (на пестконтроль-центр.рф этот блок не срабатывает) */
(function(){if(/^(www\.)?xn----itbbsflddbfpfdodg9d0f\.xn--p1ai$/i.test(location.hostname))return;var f=window.fetch;window.fetch=function(u){if(typeof u==='string'&&u.indexOf('send.php')>-1)return new Promise(function(r){setTimeout(function(){r(new Response('{"success":true}',{status:200,headers:{'Content-Type':'application/json'}}))},500)});return f.apply(this,arguments)};document.addEventListener('DOMContentLoaded',function(){var p=document.querySelector('.form .fs');if(p)p.textContent='Предпросмотр: заявка никуда не отправляется'})})();
</script>
<script data-fx>
/* Эффекты под курсором, как на главной (tools/site/fx.py) */
(function(){
  var mm=window.matchMedia;if(!mm)return;
  var fine=mm('(hover: hover) and (pointer: fine)').matches;
  /* лупа: светлая копия фото в круглой маске; сдвигаются только круг и фото внутри него (transform) — без перерисовки фото.
     Кадры — только пока круг догоняет мышь; без мыши круг стоит на открытой части фото и сам не ходит, мышь ушла с первого
     экрана — плавно возвращается. Только компьютер с мышью шире 860 px; без лупы — при «уменьшить движение» и в облегчённом
     режиме (window.pcFx, скрипт в <head>): если, пока круг догоняет мышь, кадров меньше 40 в секунду, режим включается сам */
  var hero=document.getElementById('hero'),lit=hero&&hero.querySelector('.fx-lit'),F=window.pcFx||{mode:'',lite:false,hooks:[],set:function(){}};
  if(lit&&lit.firstElementChild&&fine&&!F.lite&&!mm('(prefers-reduced-motion: reduce)').matches&&!mm('(max-width:860px)').matches){
    var media=lit.parentNode,box=lit.firstElementChild,full=hero.classList.contains('f-hero');
    var W=0,H=0,r=0,x=0,y=0,tx=0,ty=0,hx=0,hy=0,raf=0,last=0,vis=true,on=false,follow=false,off=false,dts=[];
    var place=function(){ /* круг и копия фото — ровно навстречу: копия стоит на месте фото до долей пикселя */
      var X=Math.round((x-r)*10)/10,Y=Math.round((y-r)*10)/10;
      lit.style.transform='translate3d('+X+'px,'+Y+'px,0)';box.style.transform='translate3d('+(-X)+'px,'+(-Y)+'px,0)';
    };
    var size=function(){
      if(off)return;var cs=getComputedStyle(media);W=parseFloat(cs.width)||media.offsetWidth;H=parseFloat(cs.height)||media.offsetHeight; /* точный размер: копия совпадает с фото */
      r=Math.round(Math.max(240,Math.min(400,innerWidth*.21))*.72);
      lit.style.width=lit.style.height=2*r+'px';box.style.width=W+'px';box.style.height=H+'px';
      hx=W*(full?.68:.74);hy=H*.47;if(!follow){tx=hx;ty=hy;if(!raf){x=hx;y=hy;}}place();
    };
    var frame=function(now){
      raf=0;if(off||!vis||document.hidden)return;
      var dt=last?Math.min(Math.max(now-last,0),100):16.67;
      if(last&&F.mode!=='full'){dts.push(now-last);if(dts.length>=40){dts.sort(function(a,b){return a-b;});var med=dts[20];dts=[];
        if(med>25){document.documentElement.setAttribute('data-fps',Math.round(1000/med));F.set(true);return;}}}
      last=now;var k=1-Math.pow(.94,dt/16.67);x+=(tx-x)*k;y+=(ty-y)*k;
      if(Math.abs(tx-x)<.3&&Math.abs(ty-y)<.3){x=tx;y=ty;place();return;}
      place();raf=requestAnimationFrame(frame);
    };
    var kick=function(){if(!raf&&!off&&vis&&!document.hidden){last=0;raf=requestAnimationFrame(frame);}};
    hero.addEventListener('pointermove',function(e){
      if(e.pointerType!=='mouse'||off)return;var b=media.getBoundingClientRect();if(!b.width||!b.height)return;
      tx=(e.clientX-b.left)/b.width*W;ty=(e.clientY-b.top)/b.height*H;follow=true;kick();
    },{passive:true});
    hero.addEventListener('pointerleave',function(){if(off)return;follow=false;tx=hx;ty=hy;kick();});
    if('IntersectionObserver' in window)new IntersectionObserver(function(es){vis=es[0].isIntersecting;kick();}).observe(hero);
    document.addEventListener('visibilitychange',kick);
    if(window.ResizeObserver)new ResizeObserver(function(){size();}).observe(media);
    addEventListener('resize',size);size();
    var start=function(){if(on||off)return;on=true;hero.classList.add('fx-lit-on');};
    F.hooks.push(function(){off=true;if(raf)cancelAnimationFrame(raf);raf=0;hero.classList.remove('fx-lit-on');});
    var eb=hero.querySelector('.eyebrow');
    if(eb&&'MutationObserver' in window){
      if(eb.classList.contains('in'))start();
      else{var mo=new MutationObserver(function(){if(eb.classList.contains('in')){mo.disconnect();start();}});mo.observe(eb,{attributes:true,attributeFilter:['class']});}
    }
    setTimeout(start,eb?5000:2500);
  }
  /* подсветка рамки карточек за курсором — как у .card на главной; в облегчённом режиме (window.pcFx) — нет */
  if(fine)document.addEventListener('pointermove',function(e){
    if(window.pcFx&&pcFx.lite)return;var c=e.target.closest&&e.target.closest('.d-card,.p-sec,.p-fcard,.p-duty-box,.p-dl-card,.pm-step-card,.pm-scen,.pm-link-card,.k-err,.w-sample,.d-doc-prev');if(!c)return;
    var r=c.getBoundingClientRect();c.style.setProperty('--mx',(e.clientX-r.left)+'px');c.style.setProperty('--my',(e.clientY-r.top)+'px');
  },{passive:true});
})();
</script>
<script>
  /* скрипты анимаций подключаются сразу после первой отрисовки: фото и заголовок первого экрана не ждут их загрузки */
  (function (r, l) {
    var go = function () { var u = l; l = null; if (u) u.forEach(function (s) { var e = document.createElement('script'); e.src = r + s; e.async = false; document.body.appendChild(e); }); };
    var raf = function () { requestAnimationFrame(function () { setTimeout(go, 0); }); }, P = window.PerformanceObserver, t = P && P.supportedEntryTypes;
    if (document.visibilityState === 'hidden' || !window.requestAnimationFrame) setTimeout(go, 0);
    else if (t && t.indexOf('paint') > -1) { /* после того как браузер показал первую отрисовку (FCP); страховка — 3 с */
      try { new P(function (x, o) { o.disconnect(); setTimeout(go, 0); }).observe({ type: 'paint', buffered: true }); } catch (e) { raf(); }
      setTimeout(go, 3000);
    } else raf();
  })('../../', ['vendor/gsap.min.js', 'vendor/ScrollTrigger.min.js', 'vendor/lenis.min.js', 'app.min.js?v=20261117shapka']);
</script>
<script>window.LB={"ppk":["Лабораторный контроль по ППК","комплекс",2600,1],"smyv":["Анализ смывов","точка",310,1],"v-mikro":["Микробиологический анализ воздуха","комплекс",300,1],"v-him":["Химический анализ воздуха","элемент",600,1],"v-aero":["Аэроионный состав воздуха","точка",600,1],"w-vodoprovod":["Анализ водопроводной воды","комплекс",4330,1],"w-mikro":["Микробиологический анализ воды","комплекс",2350,1],"w-him":["Химический анализ воды","элемент",737,1],"w-parazit":["Паразитологический анализ воды","комплекс",4708,1],"w-bassein":["Анализ воды из бассейна","комплекс",4582,1],"w-butyl":["Анализ бутилированной воды","комплекс",5813,1],"w-skvazhina":["Анализ воды из скважины","комплекс",5500,1],"w-vodoem":["Анализ воды из водоёма","комплекс",2080,1],"w-stok":["Анализ сточных вод","комплекс",5600,1],"w-radiac":["Анализ воды на радиацию","комплекс",8236,1],"w-ryb":["Анализ воды для рыбных хозяйств","комплекс",12124,1],"f-mikro":["Микробиологический анализ пищевых продуктов и готовых блюд","элемент",690,1],"f-him":["Химический анализ пищевых продуктов и готовых блюд","элемент",194,1],"f-cennost":["Анализ пищевой ценности","точка",980,1],"z-mikroklimat":["Измерение микроклимата","точка",350,1],"z-svet":["Измерение освещённости","точка",350,1],"z-shum":["Измерение шума","точка",500,1],"z-vibr":["Измерение вибрации","точка",500,1],"z-emi":["Измерение электромагнитных излучений","точка",1090,1],"rm":["Комплекс измерений на рабочих местах","комплекс",2600,1],"rad":["Измерение радиации","точка",400,1],"st":["Анализ на стерильность","точка",1003,1],"sz":["Контроль работы стерилизаторов","услуга",1600,1],"bu":["Анализ эффективности работы бактерицидной установки","услуга",1600,1],"p-mikro":["Микробиологический анализ почвы","элемент",690,1],"p-him":["Химический анализ почвы","элемент",925,1],"p-radio":["Радиологический анализ почвы","комплекс",5920,0],"p-plodorodie":["Анализ почвы на плодородие","комплекс",3520,1],"p-granulo":["Гранулометрический анализ почвы","комплекс",3200,1],"p-rasteniya":["Анализ почвы на совместимость с растением","документ",3080,0],"i-pishch":["Испытания пищевой продукции","элемент",194,1],"i-kosmetika":["Испытания косметики","комплекс",9100,1],"i-deti":["Испытания детских товаров","комплекс",10100,1],"i-odezhda":["Испытания одежды и текстиля","комплекс",10100,1],"i-upakovka":["Испытания упаковки","комплекс",10100,1],"i-mebel":["Испытания мебели","комплекс",11100,1],"i-siz":["Испытания СИЗ","комплекс",15100,1],"i-tehnika":["Испытания бытовой техники","комплекс",50100,1],"i-oborud":["Испытания оборудования","комплекс",50100,1],"i-med":["Испытания медицинских изделий","комплекс",100100,1],"e":["Измерение сопротивления электросетей","услуга",1600,1]};window.LBP={"n":"Контроль работы стерилизаторов: методы, периодичность, журнал","p":"/materialy/kontrol-raboty-sterilizatorov/"};
/* Расчёт «Лабораторные исследования»: позиции из прайса (+, количество), наборы по видам объектов,
   панель внизу экрана, список в заявке и в поле msg для send.php. window.LB = {код: [название, единица, цена, «от»]},
   window.LBP = {n: название страницы, p: адрес} — для строки «Страница:» в заявке (страницы направлений, с 11.11.2026).
   Расчёт общий для всех страниц раздела (sessionStorage 'lb-calc'). */
(function(){
var L=window.LB||{},S={},K='lb-calc',sent={},P=window.LBP||{n:'Лабораторные исследования',p:'/laboratornye-issledovaniya/'};
try{S=JSON.parse(sessionStorage.getItem(K))||{};}catch(_){S={};}
for(var k in S){if(!L[k]||!(S[k]>0))delete S[k];}
function goal(g){if(sent[g])return;sent[g]=1;try{if(window.ym)ym(113675622,'reachGoal',g)}catch(_){}}
function rub(n){return String(n).replace(/\B(?=(\d{3})+(?!\d))/g,'\u00a0')+'\u00a0₽';}
function plural(n,a,b,c){var m=n%10,h=n%100;return n+' '+(m==1&&h!=11?a:m>=2&&m<=4&&(h<12||h>14)?b:c);}
function total(){var s=0,n=0;for(var k in S){s+=L[k][2]*S[k];n++;}return {s:s,n:n};}
function save(){try{sessionStorage.setItem(K,JSON.stringify(S));}catch(_){}}
function cell(id){
  var q=S[id],nm=L[id][0];
  if(!q)return '<button type="button" class="lb-add" data-add="'+id+'" aria-label="Добавить в расчёт: '+nm+'"><span aria-hidden="true">+</span></button>';
  return '<span class="lb-qty"><button type="button" data-dec="'+id+'" aria-label="Меньше: '+nm+'">−</button>'+
    '<input type="number" inputmode="numeric" min="0" max="999" value="'+q+'" data-q="'+id+'" aria-label="Количество, '+L[id][1]+': '+nm+'">'+
    '<button type="button" data-inc="'+id+'" aria-label="Больше: '+nm+'">+</button></span>';
}
function render(focus){
  var rows=document.querySelectorAll('.lb-tbl tr[data-id]');
  for(var i=0;i<rows.length;i++){
    var r=rows[i],id=r.getAttribute('data-id'),td=r.querySelector('.lb-tc'),want=S[id]?'q':'a';
    r.classList.toggle('lb-on',!!S[id]);
    if(td.getAttribute('data-st')!==want){td.innerHTML=cell(id);td.setAttribute('data-st',want);}
    else if(S[id]){var inp=td.querySelector('input');if(inp&&document.activeElement!==inp)inp.value=S[id];}
  }
  var t=total(),bar=document.getElementById('lb-bar');
  if(bar){bar.hidden=!t.n;document.body.classList.toggle('lb-has-bar',!!t.n);
    document.getElementById('lb-bar-n').textContent=plural(t.n,'позиция','позиции','позиций');
    document.getElementById('lb-bar-s').textContent='от '+rub(t.s);}
  var fc=document.getElementById('lb-fcalc');
  if(fc){fc.hidden=!t.n;var ul=document.getElementById('lb-fcalc-list'),h='';
    for(var k in S){h+='<li><span>'+L[k][0]+'</span><span>'+S[k]+' × '+rub(L[k][2])+'</span></li>';}
    ul.innerHTML=h;document.getElementById('lb-fcalc-t').textContent='Итого: от '+rub(t.s);}
  if(focus){var el=document.querySelector(focus);if(el)el.focus();}
  save();
}
function set(id,q,focus){q=Math.max(0,Math.min(999,parseInt(q,10)||0));if(q)S[id]=q;else delete S[id];if(q)goal('lab_pozitsiya');render(focus);}
document.addEventListener('click',function(e){
  var t=e.target.closest&&e.target.closest('[data-add],[data-inc],[data-dec],[data-set],[data-open],#lb-bar-clear,#lb-bar-go');
  if(!t)return;var id;
  if((id=t.getAttribute('data-add'))){set(id,1,'input[data-q="'+id+'"]');}
  else if((id=t.getAttribute('data-inc'))){set(id,(S[id]||0)+1,'[data-inc="'+id+'"]');}
  else if((id=t.getAttribute('data-dec'))){var q=(S[id]||0)-1;set(id,q,q>0?'[data-dec="'+id+'"]':'[data-add="'+id+'"]');}
  else if(t.hasAttribute('data-set')){
    try{JSON.parse(t.getAttribute('data-set')).forEach(function(p){if(L[p[0]])S[p[0]]=(S[p[0]]||0)+p[1];});}catch(_){}
    goal('lab_nabor');render();
    var ok=t.parentNode.querySelector('.lb-set-ok');if(ok){ok.textContent='Добавлено ✓';clearTimeout(ok._t);ok._t=setTimeout(function(){ok.textContent='';},2500);}
  }
  else if((id=t.getAttribute('data-open'))){var d=document.getElementById('g-'+id);if(d)d.open=true;}
  else if(t.id==='lb-bar-clear'){S={};render();}
  else if(t.id==='lb-bar-go'){goal('lab_raschet');}
});
document.addEventListener('change',function(e){var id=e.target.getAttribute&&e.target.getAttribute('data-q');if(id)set(id,e.target.value);});
document.addEventListener('keydown',function(e){var id=e.target.getAttribute&&e.target.getAttribute('data-q');if(id&&e.key==='Enter'){e.preventDefault();set(id,e.target.value);}});
function openHash(){var h=location.hash;if(h&&h.indexOf('#g-')===0){var d=document.getElementById(h.slice(1));if(d)d.open=true;}}
window.addEventListener('hashchange',openHash);openHash();
/* Заявка: вид объекта, что нужно, адрес, комментарий, расчёт и страница — в поле msg (send.php, до 3000 знаков) */
document.addEventListener('submit',function(ev){var f=ev.target;if(!f||f.id!=='form')return;var e=f.elements,
  g=e.goal.value||'не выбрано',a=e.address.value.trim()||'не указан',c=e.comment.value.trim(),
  o=e.type.options[e.type.selectedIndex],k=o&&o.value&&o.text!==o.value?'Вид объекта: '+o.text+'\n':'',r='',t=total();
  if(t.n){r='\nРасчёт:';for(var id in S){r+='\n— '+L[id][0]+': '+S[id]+' ('+L[id][1]+') × '+(L[id][3]?'от ':'')+L[id][2]+' ₽';}r+='\nИтого: от '+t.s+' ₽';}
  var m=k+'Что нужно: '+g+'\nАдрес: '+a+(c?'\nКомментарий: '+c:'')+r+'\nСтраница: '+P.n+' ('+P.p+')';
  e.msg.value=m.length>3000?m.slice(0,2990)+'…':m;},true);
document.addEventListener('click',function(e){var b=e.target.closest&&e.target.closest('[data-goal]');if(!b)return;
  var g=document.getElementById('f-goal');if(g)g.value=b.getAttribute('data-goal');});
render();
})();</script>
</body>
</html>
